{
  "metadata": {
    "source_file": "Modbus TCP IP Communication Protocol V22 for TnerX_0.5p &TnerS 20251019.pdf",
    "document_title": "Modbus TCP/IP Communication Protocol for CATL Energy Storage Container Products (TenerS & TenerX-0.5P)",
    "version": "V22",
    "issue": "02",
    "date": "2025-10-19",
    "extraction_note": "This JSON was extracted from the V22 PDF tables and normalized to the same top-level hierarchy and row field names as the provided V17 JSON. PDF table merged cells may still require manual verification; raw_columns is retained for traceability."
  },
  "sections": {
    "bmu_register_address": [
      {
        "page": 14,
        "bmu_no": "MBMU",
        "register_address": "0x0000-0x03ff",
        "byte_quantity": "2048",
        "variable_description": "MBMU data field",
        "comment": "MBMU occupies 1024 addresses",
        "suggested_time": "1s",
        "raw_columns": [
          "MBMU",
          "0x0000-0x03ff",
          "2048",
          "MBMU data field",
          "MBMU occupies 1024 addresses",
          "1s"
        ]
      },
      {
        "page": 14,
        "bmu_no": "SBMU01",
        "register_address": "0x0400~0x07ff",
        "byte_quantity": "2048",
        "variable_description": "SBMU1 data field",
        "comment": "SBMU1 occupies 1024 addresses",
        "suggested_time": "2s",
        "raw_columns": [
          "SBMU01",
          "0x0400~0x07ff",
          "2048",
          "SBMU1 data field",
          "SBMU1 occupies 1024 addresses",
          "2s"
        ]
      },
      {
        "page": 14,
        "bmu_no": "SBMU02",
        "register_address": "0x0800~0x0bff",
        "byte_quantity": "2048",
        "variable_description": "SBMU2 data field",
        "comment": "SBMU2 occupies 1024 addresses",
        "suggested_time": "2s",
        "raw_columns": [
          "SBMU02",
          "0x0800~0x0bff",
          "2048",
          "SBMU2 data field",
          "SBMU2 occupies 1024 addresses",
          "2s"
        ]
      },
      {
        "page": 14,
        "bmu_no": "SBMUn",
        "register_address": "0x(400*n)~0x(400*n)+0x03ff",
        "byte_quantity": "2048",
        "variable_description": "SBMUn data field",
        "comment": "SBMUn occupies 1024 addresses",
        "suggested_time": "2s",
        "raw_columns": [
          "SBMUn",
          "0x(400*n) ~0x(400*n)+0x03ff",
          "2048",
          "SBMUn data field",
          "SBMUn occupies 1024 addresses",
          "2s"
        ]
      }
    ],
    "ems_control_messages": [
      {
        "page": 14,
        "register_address": "0x0380",
        "byte_quantity": "2",
        "description": "EMS heartbeat",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0-255",
        "comment": "EMS heartbeats （0-255）, updated every 1s",
        "access": "R/W",
        "raw_columns": [
          "0x0380",
          "2",
          "EMS heartbeat",
          "1",
          "0",
          "0-255",
          "EMS heartbeats （0-255）, updated every 1s"
        ]
      },
      {
        "page": 14,
        "register_address": "0x0381",
        "byte_quantity": "2",
        "description": "EMS cmd",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0-3",
        "comment": "The high-voltage enable commands to all bus bars issued by EMS (0: Initial) 1: Stay status 2: Power on cmd 3: Power off cmd",
        "access": "R/W",
        "raw_columns": [
          "0x0381",
          "2",
          "EMS cmd",
          "1",
          "0",
          "0-3",
          "The high-voltage enable commands to all bus bars issued by EMS (0: Initial) 1: Stay status 2: Power on cmd 3: Power off cmd"
        ]
      },
      {
        "page": 14,
        "register_address": "0x0382",
        "byte_quantity": "2",
        "description": "Battery system Aux power supply state",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0-1",
        "comment": "EMS to BMS Battery system Aux power supply state 0: Normal 1: Aux power lose",
        "access": "R/W",
        "raw_columns": [
          "0x0382",
          "2",
          "Battery system Aux power supply state",
          "1",
          "0",
          "0-1",
          "EMS to BMS Battery system Aux power supply state 0: Normal 1: Aux power lose"
        ]
      },
      {
        "page": 15,
        "register_address": "0x0383",
        "byte_quantity": "2",
        "description": "Reserve",
        "ratio_factor": "N/A",
        "offset": "N/A",
        "actual_span": "N/A",
        "comment": "Platform Reserved signal",
        "access": "R/W",
        "raw_columns": [
          "0x0383",
          "2",
          "Reserve",
          "N/A",
          "N/A",
          "N/A",
          "Platform Reserved signal"
        ]
      },
      {
        "page": 15,
        "register_address": "0x0384",
        "byte_quantity": "2",
        "description": "EMS RTC year",
        "ratio_factor": "1",
        "offset": "2000",
        "actual_span": "2000-2255 year",
        "comment": "EMS time-year",
        "access": "R/W",
        "raw_columns": [
          "0x0384",
          "2",
          "EMS RTC year",
          "1",
          "2000",
          "2000-2255 year",
          "EMS time-year"
        ]
      },
      {
        "page": 15,
        "register_address": "0x0385",
        "byte_quantity": "2",
        "description": "EMS RTC month",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0-12 month",
        "comment": "EMS time-month",
        "access": "R/W",
        "raw_columns": [
          "0x0385",
          "2",
          "EMS RTC month",
          "1",
          "0",
          "0-12 month",
          "EMS time-month"
        ]
      },
      {
        "page": 15,
        "register_address": "0x0386",
        "byte_quantity": "2",
        "description": "EMS RTC date",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0-31 day",
        "comment": "EMS time-day",
        "access": "R/W",
        "raw_columns": [
          "0x0386",
          "2",
          "EMS RTC date",
          "1",
          "0",
          "0-31 day",
          "EMS time-day"
        ]
      },
      {
        "page": 15,
        "register_address": "0x0387",
        "byte_quantity": "2",
        "description": "EMS RTC hour",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0-24 hour",
        "comment": "EMS time-hour",
        "access": "R/W",
        "raw_columns": [
          "0x0387",
          "2",
          "EMS RTC hour",
          "1",
          "0",
          "0-24 hour",
          "EMS time-hour"
        ]
      },
      {
        "page": 15,
        "register_address": "0x0388",
        "byte_quantity": "2",
        "description": "EMS RTC minute",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0-60 minute",
        "comment": "EMS time-minute",
        "access": "R/W",
        "raw_columns": [
          "0x0388",
          "2",
          "EMS RTC minute",
          "1",
          "0",
          "0-60 minute",
          "EMS time-minute"
        ]
      },
      {
        "page": 15,
        "register_address": "0x0389",
        "byte_quantity": "2",
        "description": "EMS RTC second",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0-60 second",
        "comment": "EMS time-second",
        "access": "R/W",
        "raw_columns": [
          "0x0389",
          "2",
          "EMS RTC second",
          "1",
          "0",
          "0-60 second",
          "EMS time-second"
        ]
      },
      {
        "page": 15,
        "register_address": "0x038a",
        "byte_quantity": "2",
        "description": "EMS RTC CMD",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0-2",
        "comment": "EMS RTC CMD 0: Reserved 1: Write RTC 2: Read RTC",
        "access": "R/W",
        "raw_columns": [
          "0x038a",
          "2",
          "EMS RTC CMD",
          "1",
          "0",
          "0-2",
          "EMS RTC CMD 0: Reserved 1: Write RTC 2: Read RTC"
        ]
      },
      {
        "page": 15,
        "register_address": "0x038b",
        "byte_quantity": "2",
        "description": "EMS insulation switch control cmd",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0-2",
        "comment": "0: Reserved 1: Turn on BMS insulation detection 2: Turn off BMS insulation detection",
        "access": "R/W",
        "raw_columns": [
          "0x038b",
          "2",
          "EMS insulation switch control cmd",
          "1",
          "0",
          "0-2",
          "0: Reserved 1: Turn on BMS insulation detection 2: Turn off BMS insulation detection"
        ]
      },
      {
        "page": 15,
        "register_address": "0x038c",
        "byte_quantity": "2",
        "description": "Fault Clear cmd",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0-1",
        "comment": "Fault clear command 0: Normal 1: Fault Clear cmd",
        "access": "R/W",
        "raw_columns": [
          "0x038c",
          "2",
          "Fault Clear cmd",
          "1",
          "0",
          "0-1",
          "Fault clear command 0: Normal 1: Fault Clear cmd"
        ]
      },
      {
        "page": 15,
        "register_address": "0x038d",
        "byte_quantity": "2",
        "description": "Rack (s) disable command 1 for Rack 1-16",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0-65535",
        "comment": "0: Enable 1: Disable Bit 0: Rack 1 Bit 1: Rack 2 …. Bit 15: Rack 16",
        "access": "R/W",
        "raw_columns": [
          "0x038d",
          "2",
          "Rack (s) disable command 1 for Rack 1-16",
          "1",
          "0",
          "0-65535",
          "0: Enable 1: Disable Bit 0: Rack 1 Bit 1: Rack 2 …. Bit 15: Rack 16"
        ]
      },
      {
        "page": 15,
        "register_address": "0x038e",
        "byte_quantity": "2",
        "description": "Rack (s) disable command 2 for Rack 17-32",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0-65535",
        "comment": "0: Enable 1: Disable Bit 0: Rack 17 Bit 1: Rack 18 …. Bit 15: Rack 32",
        "access": "R/W",
        "raw_columns": [
          "0x038e",
          "2",
          "Rack (s) disable command 2 for Rack 17-32",
          "1",
          "0",
          "0-65535",
          "0: Enable 1: Disable Bit 0: Rack 17 Bit 1: Rack 18 …. Bit 15: Rack 32"
        ]
      },
      {
        "page": 15,
        "register_address": "0x038f",
        "byte_quantity": "2",
        "description": "Rack (s) disable command 3",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0-65535",
        "comment": "0: Enable 1: Disable",
        "access": "R/W",
        "raw_columns": [
          "0x038f",
          "2",
          "Rack (s) disable command 3",
          "1",
          "0",
          "0-65535",
          "0: Enable 1: Disable"
        ]
      },
      {
        "page": 16,
        "register_address": "0x0390",
        "byte_quantity": "2",
        "description": "Step-Charge Switch",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0-2",
        "comment": "0: Initialize 1: Disable step- charge 2: Enable step- charge",
        "access": "R/W",
        "raw_columns": [
          "0x0390",
          "2",
          "Step-Charge Switch",
          "1",
          "0",
          "0-2",
          "0: Initialize 1: Disable step- charge 2: Enable step- charge"
        ]
      },
      {
        "page": 16,
        "register_address": "0x0391",
        "byte_quantity": "2",
        "description": "Black-start",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0-3",
        "comment": "0: Normal 1：Reserve 2：Reserve 3: black-start",
        "access": "R/W",
        "raw_columns": [
          "0x0391",
          "2",
          "Black-start",
          "1",
          "0",
          "0-3",
          "0: Normal 1：Reserve 2：Reserve 3: black-start"
        ]
      },
      {
        "page": 16,
        "register_address": "0x0392",
        "byte_quantity": "2",
        "description": "The target SBMU for production date reading selected by PC",
        "ratio_factor": "1",
        "offset": "1",
        "actual_span": "0-225",
        "comment": "65 \"SBMU1\" 66 \"SBMU2\" 67 \"SBMU3\" 68 \"SBMU4\" 69 \"SBMU5\" 70 \"SBMU6\" 71 \"SBMU7\" 72 \"SBMU8\" …… 255 \"All SBMU\"",
        "access": "R/W",
        "raw_columns": [
          "0x0392",
          "2",
          "The target SBMU for production date reading selected by PC",
          "1",
          "1",
          "0-225",
          "65 \"SBMU1\" 66 \"SBMU2\" 67 \"SBMU3\" 68 \"SBMU4\" 69 \"SBMU5\" 70 \"SBMU6\" 71 \"SBMU7\" 72 \"SBMU8\" …… 255 \"All SBMU\""
        ]
      },
      {
        "page": 16,
        "register_address": "0x0393",
        "byte_quantity": "2",
        "description": "The command for reading production date sent by PC",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0-225",
        "comment": "1 \"read\" 2 \"write\"",
        "access": "R/W",
        "raw_columns": [
          "0x0393",
          "2",
          "The command for reading production date sent by PC",
          "1",
          "0",
          "0-225",
          "1 \"read\" 2 \"write\""
        ]
      },
      {
        "page": 16,
        "register_address": "0x0394",
        "byte_quantity": "2",
        "description": "The data attribute requested by PC’s reading command",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0-225",
        "comment": "17:Battery production date",
        "access": "R/W",
        "raw_columns": [
          "0x0394",
          "2",
          "The data attribute requested by PC’s reading command",
          "1",
          "0",
          "0-225",
          "17:Battery production date"
        ]
      },
      {
        "page": 16,
        "register_address": "0x0395-0x03bf",
        "byte_quantity": "84",
        "description": "Reserve",
        "ratio_factor": "NA",
        "offset": "NA",
        "actual_span": "NA",
        "comment": "Platform Reserved signal",
        "access": "R/W",
        "raw_columns": [
          "0x0395-0x03bf",
          "84",
          "Reserve",
          "NA",
          "NA",
          "NA",
          "Platform Reserved signal"
        ]
      },
      {
        "page": 16,
        "register_address": "0x03c0-0x03ff",
        "byte_quantity": "128",
        "description": "Reserve",
        "ratio_factor": "NA",
        "offset": "NA",
        "actual_span": "NA",
        "comment": "Customer Reserved signal",
        "access": "R/W",
        "raw_columns": [
          "0x03c0-0x03ff",
          "128",
          "Reserve",
          "NA",
          "NA",
          "NA",
          "Customer Reserved signal"
        ]
      }
    ],
    "mbmu_warning_messages": [
      {
        "page": 17,
        "register_address": "0x0000-0x000f",
        "data_quantity": "32",
        "description": "System warning & fault SBMU",
        "comment": "See appendix Ⅰ",
        "access": "R",
        "raw_columns": [
          "0x0000-0x000f",
          "32",
          "System warning & fault SBMU",
          "See appendix Ⅰ"
        ]
      },
      {
        "page": 17,
        "register_address": "0x0010-0x001f",
        "data_quantity": "32",
        "description": "System warning & fault MBMU",
        "comment": "See appendix Ⅱ",
        "access": "R",
        "raw_columns": [
          "0x0010-0x001f",
          "32",
          "System warning & fault MBMU",
          "See appendix Ⅱ"
        ]
      }
    ],
    "mbmu_status_messages": [
      {
        "page": 17,
        "register_address": "0x0300",
        "byte_quantity": "2",
        "description": "BMS heartbeat",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0-255",
        "comment": "BMS heartbeats (0-255)，updated every 1s",
        "access": "R",
        "raw_columns": [
          "0x0300",
          "2",
          "BMS heartbeat",
          "1",
          "0",
          "0-255",
          "BMS heartbeats (0-255)，updated every 1s"
        ]
      },
      {
        "page": 17,
        "register_address": "0x0301",
        "byte_quantity": "2",
        "description": "BMS power on",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0-3",
        "comment": "BMS high voltage status 0: Power off ready 1: Power on ready 2: Power on fault 3: Power off fault",
        "access": "R",
        "raw_columns": [
          "0x0301",
          "2",
          "BMS power on",
          "1",
          "0",
          "0-3",
          "BMS high voltage status 0: Power off ready 1: Power on ready 2: Power on fault 3: Power off fault"
        ]
      },
      {
        "page": 17,
        "register_address": "0x0302",
        "byte_quantity": "2",
        "description": "BMS status",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0-7",
        "comment": "BMS system status (0: Initial status) 1: Normal status 2: Full charge status 3: Full discharge status 4: Warning status 5: Fault status 6: Reserved 7: Reserved",
        "access": "R",
        "raw_columns": [
          "0x0302",
          "2",
          "BMS status",
          "1",
          "0",
          "0-7",
          "BMS system status (0: Initial status) 1: Normal status 2: Full charge status 3: Full discharge status 4: Warning status 5: Fault status 6: Reserved 7: Reserved"
        ]
      },
      {
        "page": 17,
        "register_address": "0x0303",
        "byte_quantity": "2",
        "description": "Reserve",
        "ratio_factor": "NA",
        "offset": "NA",
        "actual_span": "NA",
        "comment": "Platform Reserved signal",
        "access": "R",
        "raw_columns": [
          "0x0303",
          "2",
          "Reserve",
          "NA",
          "NA",
          "NA",
          "Platform Reserved signal"
        ]
      },
      {
        "page": 17,
        "register_address": "0x0304",
        "byte_quantity": "2",
        "description": "Number of HV connected Racks",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0-32",
        "comment": "Number of HV connected Racks",
        "access": "R",
        "raw_columns": [
          "0x0304",
          "2",
          "Number of HV connected Racks",
          "1",
          "0",
          "0-32",
          "Number of HV connected Racks"
        ]
      },
      {
        "page": 18,
        "register_address": "0x0305",
        "byte_quantity": "2",
        "description": "Number of Racks",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0-32",
        "comment": "Number of Racks in a battery system",
        "access": "R",
        "raw_columns": [
          "0x0305",
          "2",
          "Number of Racks",
          "1",
          "0",
          "0-32",
          "Number of Racks in a battery system"
        ]
      },
      {
        "page": 18,
        "register_address": "0x0306",
        "byte_quantity": "2",
        "description": "System Step- Charge Mode",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0-3",
        "comment": "0: Disable 1: Enable 2: Invalid 3: Default",
        "access": "R",
        "raw_columns": [
          "0x0306",
          "2",
          "System Step- Charge Mode",
          "1",
          "0",
          "0-3",
          "0: Disable 1: Enable 2: Invalid 3: Default"
        ]
      }
    ],
    "mbmu_summary_messages": [
      {
        "page": 18,
        "register_address": "0x0020",
        "byte_quantity": "2",
        "description": "System voltage",
        "ratio_factor": "0.1",
        "offset": "0",
        "actual_span": "0~1500V",
        "comment": "Battery system voltage (positive relay outside)",
        "access": "R",
        "raw_columns": [
          "0x0020",
          "2",
          "System voltage",
          "0.1",
          "0",
          "0~1500V",
          "Battery system voltage (positive relay outside)"
        ]
      },
      {
        "page": 18,
        "register_address": "0x0021",
        "byte_quantity": "2",
        "description": "System Current",
        "ratio_factor": "1",
        "offset": "-20000",
        "actual_span": "-20000~20000A",
        "comment": "Charge/discharge current of Battery system",
        "access": "R",
        "raw_columns": [
          "0x0021",
          "2",
          "System Current",
          "1",
          "-20000",
          "-20000~20000A",
          "Charge/discharge current of Battery system"
        ]
      },
      {
        "page": 18,
        "register_address": "0x0022",
        "byte_quantity": "2",
        "description": "SOC",
        "ratio_factor": "0.1",
        "offset": "0",
        "actual_span": "0~100%",
        "comment": "Current SOC data of Battery system",
        "access": "R",
        "raw_columns": [
          "0x0022",
          "2",
          "SOC",
          "0.1",
          "0",
          "0~100%",
          "Current SOC data of Battery system"
        ]
      },
      {
        "page": 18,
        "register_address": "0x0023",
        "byte_quantity": "2",
        "description": "SOH",
        "ratio_factor": "0.1",
        "offset": "0",
        "actual_span": "0~100%",
        "comment": "Current SOH data of Battery system",
        "access": "R",
        "raw_columns": [
          "0x0023",
          "2",
          "SOH",
          "0.1",
          "0",
          "0~100%",
          "Current SOH data of Battery system"
        ]
      },
      {
        "page": 18,
        "register_address": "0x0024",
        "byte_quantity": "2",
        "description": "Max cell voltage",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~5000mV",
        "comment": "Current maximum cell voltage of Battery system",
        "access": "R",
        "raw_columns": [
          "0x0024",
          "2",
          "Max cell voltage",
          "1",
          "0",
          "0~5000mV",
          "Current maximum cell voltage of Battery system"
        ]
      },
      {
        "page": 18,
        "register_address": "0x0025",
        "byte_quantity": "2",
        "description": "Min cell voltage",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~5000mV",
        "comment": "Current minimum cell voltage of Battery system",
        "access": "R",
        "raw_columns": [
          "0x0025",
          "2",
          "Min cell voltage",
          "1",
          "0",
          "0~5000mV",
          "Current minimum cell voltage of Battery system"
        ]
      },
      {
        "page": 18,
        "register_address": "0x0026",
        "byte_quantity": "2",
        "description": "Avg. cell voltage",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~5000mV",
        "comment": "Current average cell voltage of Battery system",
        "access": "R",
        "raw_columns": [
          "0x0026",
          "2",
          "Avg. cell voltage",
          "1",
          "0",
          "0~5000mV",
          "Current average cell voltage of Battery system"
        ]
      },
      {
        "page": 18,
        "register_address": "0x0027",
        "byte_quantity": "2",
        "description": "Max cell temperature",
        "ratio_factor": "1",
        "offset": "-50",
        "actual_span": "-50~205℃",
        "comment": "Current maximum cell temperature of Battery system",
        "access": "R",
        "raw_columns": [
          "0x0027",
          "2",
          "Max cell temperature",
          "1",
          "-50",
          "-50~205℃",
          "Current maximum cell temperature of Battery system"
        ]
      },
      {
        "page": 19,
        "register_address": "0x0029",
        "byte_quantity": "2",
        "description": "Avg. cell temperature",
        "ratio_factor": "1",
        "offset": "-50",
        "actual_span": "-50~205℃",
        "comment": "Current average cell temperature of Battery system",
        "access": "R",
        "raw_columns": [
          "0x0029",
          "2",
          "Avg. cell temperature",
          "1",
          "-50",
          "-50~205℃",
          "Current average cell temperature of Battery system"
        ]
      },
      {
        "page": 19,
        "register_address": "0x002a",
        "byte_quantity": "2",
        "description": "Max charge current allowed",
        "ratio_factor": "1",
        "offset": "-20000",
        "actual_span": "-20000~20000A",
        "comment": "Allowed maximum charge current of Battery system",
        "access": "R",
        "raw_columns": [
          "0x002a",
          "2",
          "Max charge current allowed",
          "1",
          "-20000",
          "-20000~20000A",
          "Allowed maximum charge current of Battery system"
        ]
      },
      {
        "page": 19,
        "register_address": "0x002b",
        "byte_quantity": "2",
        "description": "Max discharge current allowed",
        "ratio_factor": "1",
        "offset": "-20000",
        "actual_span": "-20000~20000A",
        "comment": "Allowed maximum discharge current of Battery system",
        "access": "R",
        "raw_columns": [
          "0x002b",
          "2",
          "Max discharge current allowed",
          "1",
          "-20000",
          "-20000~20000A",
          "Allowed maximum discharge current of Battery system"
        ]
      },
      {
        "page": 19,
        "register_address": "0x002c",
        "byte_quantity": "2",
        "description": "Max charge power allowed",
        "ratio_factor": "1",
        "offset": "-20000",
        "actual_span": "-20000 ~ 20000kW",
        "comment": "Allowed maximum charge power of Battery system",
        "access": "R",
        "raw_columns": [
          "0x002c",
          "2",
          "Max charge power allowed",
          "1",
          "-20000",
          "-20000 ~ 20000kW",
          "Allowed maximum charge power of Battery system"
        ]
      },
      {
        "page": 19,
        "register_address": "0x002d",
        "byte_quantity": "2",
        "description": "Max discharge power allowed",
        "ratio_factor": "1",
        "offset": "-20000",
        "actual_span": "-20000 ~ 20000kW",
        "comment": "Allowed maximum discharge power of Battery system",
        "access": "R",
        "raw_columns": [
          "0x002d",
          "2",
          "Max discharge power allowed",
          "1",
          "-20000",
          "-20000 ~ 20000kW",
          "Allowed maximum discharge power of Battery system"
        ]
      },
      {
        "page": 19,
        "register_address": "0x002e",
        "byte_quantity": "2",
        "description": "System power",
        "ratio_factor": "1",
        "offset": "-20000",
        "actual_span": "-20000 ~ 20000kW",
        "comment": "System power",
        "access": "R",
        "raw_columns": [
          "0x002e",
          "2",
          "System power",
          "1",
          "-20000",
          "-20000 ~ 20000kW",
          "System power"
        ]
      },
      {
        "page": 19,
        "register_address": "0x002f",
        "byte_quantity": "2",
        "description": "Charge SOE",
        "ratio_factor": "0.1",
        "offset": "0",
        "actual_span": "0 ~ 100%",
        "comment": "Current charge SOE data of Battery system",
        "access": "R",
        "raw_columns": [
          "0x002f",
          "2",
          "Charge SOE",
          "0.1",
          "0",
          "0 ~ 100%",
          "Current charge SOE data of Battery system"
        ]
      },
      {
        "page": 19,
        "register_address": "0x0030",
        "byte_quantity": "2",
        "description": "Discharge SOE",
        "ratio_factor": "0.1",
        "offset": "0",
        "actual_span": "0 ~ 100%",
        "comment": "Current discharge SOE data of Battery system",
        "access": "R",
        "raw_columns": [
          "0x0030",
          "2",
          "Discharge SOE",
          "0.1",
          "0",
          "0 ~ 100%",
          "Current discharge SOE data of Battery system"
        ]
      },
      {
        "page": 19,
        "register_address": "0x0031",
        "byte_quantity": "2",
        "description": "System remained charge energy",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~65535kWh",
        "comment": "System Charge remaining energy",
        "access": "R",
        "raw_columns": [
          "0x0031",
          "2",
          "System remained charge energy",
          "1",
          "0",
          "0~65535kWh",
          "System Charge remaining energy"
        ]
      },
      {
        "page": 19,
        "register_address": "0x0032",
        "byte_quantity": "2",
        "description": "System remained discharge energy",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~65535kWh",
        "comment": "System Discharge remaining energy",
        "access": "R",
        "raw_columns": [
          "0x0032",
          "2",
          "System remained discharge energy",
          "1",
          "0",
          "0~65535kWh",
          "System Discharge remaining energy"
        ]
      },
      {
        "page": 19,
        "register_address": "0x0033",
        "byte_quantity": "2",
        "description": "Max allowed charge voltage",
        "ratio_factor": "0.1",
        "offset": "0",
        "actual_span": "0 ~6553.5V (the fixed value is the default set by the project)",
        "comment": "Current allowed maximum charge voltage of Battery system",
        "access": "R",
        "raw_columns": [
          "0x0033",
          "2",
          "Max allowed charge voltage",
          "0.1",
          "0",
          "0 ~6553.5V (the fixed value is the default set by the project)",
          "Current allowed maximum charge voltage of Battery system"
        ]
      },
      {
        "page": 19,
        "register_address": "0x0034",
        "byte_quantity": "2",
        "description": "Min discharge voltage allowed",
        "ratio_factor": "0.1",
        "offset": "0",
        "actual_span": "0 ~6553.5V (the fixed value is the default set by the project)",
        "comment": "Current allowed minimum discharge voltage of Battery system",
        "access": "R",
        "raw_columns": [
          "0x0034",
          "2",
          "Min discharge voltage allowed",
          "0.1",
          "0",
          "0 ~6553.5V (the fixed value is the default set by the project)",
          "Current allowed minimum discharge voltage of Battery system"
        ]
      },
      {
        "page": 19,
        "register_address": "0x0035",
        "byte_quantity": "2",
        "description": "Insulation detection function Status",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0-2",
        "comment": "0 \"invalid\" 1: \"Close\" 2: \"Open\"",
        "access": "R",
        "raw_columns": [
          "0x0035",
          "2",
          "Insulation detection function Status",
          "1",
          "0",
          "0-2",
          "0 \"invalid\" 1: \"Close\" 2: \"Open\""
        ]
      },
      {
        "page": 20,
        "register_address": "0x0037",
        "byte_quantity": "2",
        "description": "Neg. insulation to GND",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~65535KΩ",
        "comment": "Negative insulation resistance to ground of Battery system",
        "access": "R",
        "raw_columns": [
          "0x0037",
          "2",
          "Neg. insulation to GND",
          "1",
          "0",
          "0~65535KΩ",
          "Negative insulation resistance to ground of Battery system"
        ]
      },
      {
        "page": 20,
        "register_address": "0x0038",
        "byte_quantity": "2",
        "description": "Ambient average Temperature MBMU1",
        "ratio_factor": "1",
        "offset": "-50",
        "actual_span": "-50~205℃",
        "comment": "Current ambient average temperature MBMU1 of Battery system",
        "access": "R",
        "raw_columns": [
          "0x0038",
          "2",
          "Ambient average Temperature MBMU1",
          "1",
          "-50",
          "-50~205℃",
          "Current ambient average temperature MBMU1 of Battery system"
        ]
      },
      {
        "page": 20,
        "register_address": "0x0039",
        "byte_quantity": "2",
        "description": "Ambient average Temperature MBMU2",
        "ratio_factor": "1",
        "offset": "-50",
        "actual_span": "-50~205℃",
        "comment": "Current ambient average temperature MBMU2 of Battery system",
        "access": "R",
        "raw_columns": [
          "0x0039",
          "2",
          "Ambient average Temperature MBMU2",
          "1",
          "-50",
          "-50~205℃",
          "Current ambient average temperature MBMU2 of Battery system"
        ]
      },
      {
        "page": 20,
        "register_address": "0x003a-0x003d",
        "byte_quantity": "8",
        "description": "Ambient average Temperature MBMU3~MBMU6 (Reserve)",
        "ratio_factor": "NA",
        "offset": "NA",
        "actual_span": "NA",
        "comment": "Ambient average temperature MBMU3~6 (Reserve) of Battery system",
        "access": "R",
        "raw_columns": [
          "0x003a- 0x003d",
          "8",
          "Ambient average Temperature MBMU3~MBMU6 (Reserve)",
          "NA",
          "NA",
          "NA",
          "Ambient average temperature MBMU3~6 (Reserve) of Battery system"
        ]
      },
      {
        "page": 20,
        "register_address": "0x003e-0x0043",
        "byte_quantity": "132",
        "description": "Reserve",
        "ratio_factor": "NA",
        "offset": "NA",
        "actual_span": "NA",
        "comment": "Reserve",
        "access": "R",
        "raw_columns": [
          "0x003e- 0x0043",
          "132",
          "Reserve",
          "NA",
          "NA",
          "NA",
          "Reserve"
        ]
      },
      {
        "page": 20,
        "register_address": "0x0044",
        "byte_quantity": "2",
        "description": "SYS SOC Maintenance Required ST",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~1",
        "comment": "SOC Maintenance Required Status of Battery system 0: No request 1: Request maintenance",
        "access": "R",
        "raw_columns": [
          "0x0044",
          "2",
          "SYS SOC Maintenance Required ST",
          "1",
          "0",
          "0~1",
          "SOC Maintenance Required Status of Battery system 0: No request 1: Request maintenance"
        ]
      },
      {
        "page": 20,
        "register_address": "0x0045-0x0059",
        "byte_quantity": "42",
        "description": "Reserve",
        "ratio_factor": "NA",
        "offset": "NA",
        "actual_span": "NA",
        "comment": "Platform Reserved signal",
        "access": "R",
        "raw_columns": [
          "0x0045- 0x0059",
          "42",
          "Reserve",
          "NA",
          "NA",
          "NA",
          "Platform Reserved signal"
        ]
      },
      {
        "page": 20,
        "register_address": "0x0060",
        "byte_quantity": "2",
        "description": "TMS1 mode command by BMS",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~3",
        "comment": "No.1 TMS mode command by BMS 0: power off 1: cooling mode 2: heating mode 3: self-circulation mode",
        "access": "R",
        "raw_columns": [
          "0x0060",
          "2",
          "TMS1 mode command by BMS",
          "1",
          "0",
          "0~3",
          "No.1 TMS mode command by BMS 0: power off 1: cooling mode 2: heating mode 3: self-circulation mode"
        ]
      },
      {
        "page": 20,
        "register_address": "0x0061",
        "byte_quantity": "2",
        "description": "TMS1 temperature value set by BMS",
        "ratio_factor": "1",
        "offset": "-50",
        "actual_span": "-50 ~ 205℃",
        "comment": "No.1 TMS temperature value set by BMS",
        "access": "R",
        "raw_columns": [
          "0x0061",
          "2",
          "TMS1 temperature value set by BMS",
          "1",
          "-50",
          "-50 ~ 205℃",
          "No.1 TMS temperature value set by BMS"
        ]
      },
      {
        "page": 20,
        "register_address": "0x0062",
        "byte_quantity": "2",
        "description": "TMS1 real mode",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~3",
        "comment": "No.1 TMS real mode 0: power off 1: cooling mode 2: heating mode 3: self-circulation mode",
        "access": "R",
        "raw_columns": [
          "0x0062",
          "2",
          "TMS1 real mode",
          "1",
          "0",
          "0~3",
          "No.1 TMS real mode 0: power off 1: cooling mode 2: heating mode 3: self-circulation mode"
        ]
      },
      {
        "page": 21,
        "register_address": "0x0063",
        "byte_quantity": "2",
        "description": "Rack inlet(TMS1 Outlet) temperature",
        "ratio_factor": "1",
        "offset": "-50",
        "actual_span": "-50 ~ 205℃",
        "comment": "Rack inlet(No.1 TMS outlet) temperature",
        "access": "R",
        "raw_columns": [
          "0x0063",
          "2",
          "Rack inlet(TMS1 Outlet) temperature",
          "1",
          "-50",
          "-50 ~ 205℃",
          "Rack inlet(No.1 TMS outlet) temperature"
        ]
      },
      {
        "page": 21,
        "register_address": "0x0064",
        "byte_quantity": "2",
        "description": "Rack outlet(TMS1 inlet) temperature",
        "ratio_factor": "1",
        "offset": "-50",
        "actual_span": "-50 ~ 205℃",
        "comment": "Rack outlet(No.1 TMS inlet) temperature",
        "access": "R",
        "raw_columns": [
          "0x0064",
          "2",
          "Rack outlet(TMS1 inlet) temperature",
          "1",
          "-50",
          "-50 ~ 205℃",
          "Rack outlet(No.1 TMS inlet) temperature"
        ]
      },
      {
        "page": 21,
        "register_address": "0x0065",
        "byte_quantity": "2",
        "description": "TMS1 Environment temperature",
        "ratio_factor": "1",
        "offset": "-50",
        "actual_span": "-50 ~ 205℃",
        "comment": "No.1 TMS Environment temperature",
        "access": "R",
        "raw_columns": [
          "0x0065",
          "2",
          "TMS1 Environment temperature",
          "1",
          "-50",
          "-50 ~ 205℃",
          "No.1 TMS Environment temperature"
        ]
      },
      {
        "page": 21,
        "register_address": "0x0068",
        "byte_quantity": "2",
        "description": "TMS1 Low temperature refrigeration feedback",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~3",
        "comment": "No.1 TMS Low temperature refrigeration feedback 0:Uncooled 1:Water side fan cooling 2: Compressor cooling 3:Water side fan cooling+Compressor cooling",
        "access": "R",
        "raw_columns": [
          "0x0068",
          "2",
          "TMS1 Low temperature refrigeration feedback",
          "1",
          "0",
          "0~3",
          "No.1 TMS Low temperature refrigeration feedback 0:Uncooled 1:Water side fan cooling 2: Compressor cooling 3:Water side fan cooling+Compressor cooling"
        ]
      },
      {
        "page": 21,
        "register_address": "0x0069",
        "byte_quantity": "2",
        "description": "TMS2 mode command by BMS",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~3",
        "comment": "No.2 TMS mode command by BMS 0: power off 1: cooling mode 2: heating mode 3: self-circulation mode",
        "access": "R",
        "raw_columns": [
          "0x0069",
          "2",
          "TMS2 mode command by BMS",
          "1",
          "0",
          "0~3",
          "No.2 TMS mode command by BMS 0: power off 1: cooling mode 2: heating mode 3: self-circulation mode"
        ]
      },
      {
        "page": 21,
        "register_address": "0x006a",
        "byte_quantity": "2",
        "description": "TMS2 temperature value set by BMS",
        "ratio_factor": "1",
        "offset": "-50",
        "actual_span": "-50 ~ 205℃",
        "comment": "No.2 TMS temperature value set by BMS",
        "access": "R",
        "raw_columns": [
          "0x006a",
          "2",
          "TMS2 temperature value set by BMS",
          "1",
          "-50",
          "-50 ~ 205℃",
          "No.2 TMS temperature value set by BMS"
        ]
      },
      {
        "page": 21,
        "register_address": "0x006b",
        "byte_quantity": "2",
        "description": "TMS2 real mode",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~3",
        "comment": "No.2 TMS real mode 0: power off 1: cooling mode 2: heating mode 3: self-circulation mode",
        "access": "R",
        "raw_columns": [
          "0x006b",
          "2",
          "TMS2 real mode",
          "1",
          "0",
          "0~3",
          "No.2 TMS real mode 0: power off 1: cooling mode 2: heating mode 3: self-circulation mode"
        ]
      },
      {
        "page": 22,
        "register_address": "0x006c",
        "byte_quantity": "2",
        "description": "Rack inlet(TMS2 Outlet) temperature",
        "ratio_factor": "1",
        "offset": "-50",
        "actual_span": "-50 ~ 205℃",
        "comment": "Rack inlet(No.2 TMS outlet) temperature",
        "access": "R",
        "raw_columns": [
          "0x006c",
          "2",
          "Rack inlet(TMS2 Outlet) temperature",
          "1",
          "-50",
          "-50 ~ 205℃",
          "Rack inlet(No.2 TMS outlet) temperature"
        ]
      },
      {
        "page": 22,
        "register_address": "0x006d",
        "byte_quantity": "2",
        "description": "Rack outlet(TMS2 inlet) temperature",
        "ratio_factor": "1",
        "offset": "-50",
        "actual_span": "-50 ~ 205℃",
        "comment": "Rack outlet(No.2 TMS inlet) temperature",
        "access": "R",
        "raw_columns": [
          "0x006d",
          "2",
          "Rack outlet(TMS2 inlet) temperature",
          "1",
          "-50",
          "-50 ~ 205℃",
          "Rack outlet(No.2 TMS inlet) temperature"
        ]
      },
      {
        "page": 22,
        "register_address": "0x006e",
        "byte_quantity": "2",
        "description": "TMS2 Environment temperature",
        "ratio_factor": "1",
        "offset": "-50",
        "actual_span": "-50 ~ 205℃",
        "comment": "No.2 TMS Environment temperature",
        "access": "R",
        "raw_columns": [
          "0x006e",
          "2",
          "TMS2 Environment temperature",
          "1",
          "-50",
          "-50 ~ 205℃",
          "No.2 TMS Environment temperature"
        ]
      },
      {
        "page": 22,
        "register_address": "0x0071",
        "byte_quantity": "2",
        "description": "TMS2 Low temperature refrigeration feedback",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~3",
        "comment": "No.2 TMS Low temperature refrigeration feedback 0:Uncooled 1:Water side fan cooling 2: Compressor cooling 3:Water side fan cooling+Compressor cooling",
        "access": "R",
        "raw_columns": [
          "0x0071",
          "2",
          "TMS2 Low temperature refrigeration feedback",
          "1",
          "0",
          "0~3",
          "No.2 TMS Low temperature refrigeration feedback 0:Uncooled 1:Water side fan cooling 2: Compressor cooling 3:Water side fan cooling+Compressor cooling"
        ]
      },
      {
        "page": 22,
        "register_address": "0x0072",
        "byte_quantity": "2",
        "description": "TMS3 mode command by BMS",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~3",
        "comment": "No.3 TMS mode command by BMS 0: power off 1: cooling mode 2: heating mode 3: self-circulation mode",
        "access": "R",
        "raw_columns": [
          "0x0072",
          "2",
          "TMS3 mode command by BMS",
          "1",
          "0",
          "0~3",
          "No.3 TMS mode command by BMS 0: power off 1: cooling mode 2: heating mode 3: self-circulation mode"
        ]
      },
      {
        "page": 22,
        "register_address": "0x0073",
        "byte_quantity": "2",
        "description": "TMS3 temperature value set by BMS",
        "ratio_factor": "1",
        "offset": "-50",
        "actual_span": "-50 ~ 205℃",
        "comment": "No.3 TMS temperature value set by BMS",
        "access": "R",
        "raw_columns": [
          "0x0073",
          "2",
          "TMS3 temperature value set by BMS",
          "1",
          "-50",
          "-50 ~ 205℃",
          "No.3 TMS temperature value set by BMS"
        ]
      },
      {
        "page": 22,
        "register_address": "0x0074",
        "byte_quantity": "2",
        "description": "TMS3 real mode",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~3",
        "comment": "No.3 TMS real mode 0: power off 1: cooling mode 2: heating mode 3: self-circulation mode",
        "access": "R",
        "raw_columns": [
          "0x0074",
          "2",
          "TMS3 real mode",
          "1",
          "0",
          "0~3",
          "No.3 TMS real mode 0: power off 1: cooling mode 2: heating mode 3: self-circulation mode"
        ]
      },
      {
        "page": 23,
        "register_address": "0x0075",
        "byte_quantity": "2",
        "description": "Rack inlet(TMS3 Outlet) temperature",
        "ratio_factor": "1",
        "offset": "-50",
        "actual_span": "-50 ~ 205℃",
        "comment": "Rack inlet(No.3 TMS outlet) temperature",
        "access": "R",
        "raw_columns": [
          "0x0075",
          "2",
          "Rack inlet(TMS3 Outlet) temperature",
          "1",
          "-50",
          "-50 ~ 205℃",
          "Rack inlet(No.3 TMS outlet) temperature"
        ]
      },
      {
        "page": 23,
        "register_address": "0x0076",
        "byte_quantity": "2",
        "description": "Rack outlet(TMS3 inlet) temperature",
        "ratio_factor": "1",
        "offset": "-50",
        "actual_span": "-50 ~ 205℃",
        "comment": "Rack outlet(No.3 TMS inlet) temperature",
        "access": "R",
        "raw_columns": [
          "0x0076",
          "2",
          "Rack outlet(TMS3 inlet) temperature",
          "1",
          "-50",
          "-50 ~ 205℃",
          "Rack outlet(No.3 TMS inlet) temperature"
        ]
      },
      {
        "page": 23,
        "register_address": "0x0077",
        "byte_quantity": "2",
        "description": "TMS3 Environment temperature",
        "ratio_factor": "1",
        "offset": "-50",
        "actual_span": "-50 ~ 205℃",
        "comment": "No.3 TMS Environment temperature",
        "access": "R",
        "raw_columns": [
          "0x0077",
          "2",
          "TMS3 Environment temperature",
          "1",
          "-50",
          "-50 ~ 205℃",
          "No.3 TMS Environment temperature"
        ]
      },
      {
        "page": 23,
        "register_address": "0x007a",
        "byte_quantity": "2",
        "description": "TMS3 Low temperature refrigeration feedback",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~3",
        "comment": "No.3 TMS Low temperature refrigeration feedback 0:Uncooled 1:Water side fan cooling 2: Compressor cooling 3:Water side fan cooling+Compressor cooling",
        "access": "R",
        "raw_columns": [
          "0x007a",
          "2",
          "TMS3 Low temperature refrigeration feedback",
          "1",
          "0",
          "0~3",
          "No.3 TMS Low temperature refrigeration feedback 0:Uncooled 1:Water side fan cooling 2: Compressor cooling 3:Water side fan cooling+Compressor cooling"
        ]
      },
      {
        "page": 23,
        "register_address": "0x007b",
        "byte_quantity": "2",
        "description": "TMS4 mode command by BMS",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~3",
        "comment": "No.4 TMS mode command by BMS 0: power off 1: cooling mode 2: heating mode 3: self-circulation mode",
        "access": "R",
        "raw_columns": [
          "0x007b",
          "2",
          "TMS4 mode command by BMS",
          "1",
          "0",
          "0~3",
          "No.4 TMS mode command by BMS 0: power off 1: cooling mode 2: heating mode 3: self-circulation mode"
        ]
      },
      {
        "page": 23,
        "register_address": "0x007c",
        "byte_quantity": "2",
        "description": "TMS4 temperature value set by BMS",
        "ratio_factor": "1",
        "offset": "-50",
        "actual_span": "-50 ~ 205℃",
        "comment": "No.4 TMS temperature value set by BMS",
        "access": "R",
        "raw_columns": [
          "0x007c",
          "2",
          "TMS4 temperature value set by BMS",
          "1",
          "-50",
          "-50 ~ 205℃",
          "No.4 TMS temperature value set by BMS"
        ]
      },
      {
        "page": 23,
        "register_address": "0x007d",
        "byte_quantity": "2",
        "description": "TMS4 real mode",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~3",
        "comment": "No.4 TMS real mode 0: power off 1: cooling mode 2: heating mode 3: self-circulation mode",
        "access": "R",
        "raw_columns": [
          "0x007d",
          "2",
          "TMS4 real mode",
          "1",
          "0",
          "0~3",
          "No.4 TMS real mode 0: power off 1: cooling mode 2: heating mode 3: self-circulation mode"
        ]
      },
      {
        "page": 24,
        "register_address": "0x007e",
        "byte_quantity": "2",
        "description": "Rack inlet(TMS4 Outlet) temperature",
        "ratio_factor": "1",
        "offset": "-50",
        "actual_span": "-50 ~ 205℃",
        "comment": "Rack inlet(No.4 TMS outlet) temperature",
        "access": "R",
        "raw_columns": [
          "0x007e",
          "2",
          "Rack inlet(TMS4 Outlet) temperature",
          "1",
          "-50",
          "-50 ~ 205℃",
          "Rack inlet(No.4 TMS outlet) temperature"
        ]
      },
      {
        "page": 24,
        "register_address": "0x007f",
        "byte_quantity": "2",
        "description": "Rack outlet(TMS4 inlet) temperature",
        "ratio_factor": "1",
        "offset": "-50",
        "actual_span": "-50 ~ 205℃",
        "comment": "Rack outlet(No.4 TMS inlet) temperature",
        "access": "R",
        "raw_columns": [
          "0x007f",
          "2",
          "Rack outlet(TMS4 inlet) temperature",
          "1",
          "-50",
          "-50 ~ 205℃",
          "Rack outlet(No.4 TMS inlet) temperature"
        ]
      },
      {
        "page": 24,
        "register_address": "0x0080",
        "byte_quantity": "2",
        "description": "TMS4 Environment temperature",
        "ratio_factor": "1",
        "offset": "-50",
        "actual_span": "-50 ~ 205℃",
        "comment": "No.4 TMS Environment temperature",
        "access": "R",
        "raw_columns": [
          "0x0080",
          "2",
          "TMS4 Environment temperature",
          "1",
          "-50",
          "-50 ~ 205℃",
          "No.4 TMS Environment temperature"
        ]
      },
      {
        "page": 24,
        "register_address": "0x0083",
        "byte_quantity": "2",
        "description": "TMS4 Low temperature refrigeration feedback",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~3",
        "comment": "No.4 TMS Low temperature refrigeration feedback 0:Uncooled 1:Water side fan cooling 2: Compressor cooling 3:Water side fan cooling+Compressor cooling",
        "access": "R",
        "raw_columns": [
          "0x0083",
          "2",
          "TMS4 Low temperature refrigeration feedback",
          "1",
          "0",
          "0~3",
          "No.4 TMS Low temperature refrigeration feedback 0:Uncooled 1:Water side fan cooling 2: Compressor cooling 3:Water side fan cooling+Compressor cooling"
        ]
      },
      {
        "page": 24,
        "register_address": "0x0084",
        "byte_quantity": "2",
        "description": "TMS5 mode command by BMS",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~3",
        "comment": "No.5 TMS mode command by BMS 0: power off 1: cooling mode 2: heating mode 3: self-circulation mode",
        "access": "R",
        "raw_columns": [
          "0x0084",
          "2",
          "TMS5 mode command by BMS",
          "1",
          "0",
          "0~3",
          "No.5 TMS mode command by BMS 0: power off 1: cooling mode 2: heating mode 3: self-circulation mode"
        ]
      },
      {
        "page": 24,
        "register_address": "0x0085",
        "byte_quantity": "2",
        "description": "TMS5 temperature value set by BMS",
        "ratio_factor": "1",
        "offset": "-50",
        "actual_span": "-50 ~ 205℃",
        "comment": "No.5 TMS temperature value set by BMS",
        "access": "R",
        "raw_columns": [
          "0x0085",
          "2",
          "TMS5 temperature value set by BMS",
          "1",
          "-50",
          "-50 ~ 205℃",
          "No.5 TMS temperature value set by BMS"
        ]
      },
      {
        "page": 24,
        "register_address": "0x0086",
        "byte_quantity": "2",
        "description": "TMS5 real mode",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~3",
        "comment": "No.5 TMS real mode 0: power off 1: cooling mode 2: heating mode 3: self-circulation mode",
        "access": "R",
        "raw_columns": [
          "0x0086",
          "2",
          "TMS5 real mode",
          "1",
          "0",
          "0~3",
          "No.5 TMS real mode 0: power off 1: cooling mode 2: heating mode 3: self-circulation mode"
        ]
      },
      {
        "page": 25,
        "register_address": "0x0087",
        "byte_quantity": "2",
        "description": "Rack inlet(TMS5 Outlet) temperature",
        "ratio_factor": "1",
        "offset": "-50",
        "actual_span": "-50 ~ 205℃",
        "comment": "Rack inlet(No.5 TMS outlet) temperature",
        "access": "R",
        "raw_columns": [
          "0x0087",
          "2",
          "Rack inlet(TMS5 Outlet) temperature",
          "1",
          "-50",
          "-50 ~ 205℃",
          "Rack inlet(No.5 TMS outlet) temperature"
        ]
      },
      {
        "page": 25,
        "register_address": "0x0088",
        "byte_quantity": "2",
        "description": "Rack outlet(TMS5 inlet) temperature",
        "ratio_factor": "1",
        "offset": "-50",
        "actual_span": "-50 ~ 205℃",
        "comment": "Rack outlet(No.5 TMS inlet) temperature",
        "access": "R",
        "raw_columns": [
          "0x0088",
          "2",
          "Rack outlet(TMS5 inlet) temperature",
          "1",
          "-50",
          "-50 ~ 205℃",
          "Rack outlet(No.5 TMS inlet) temperature"
        ]
      },
      {
        "page": 25,
        "register_address": "0x0089",
        "byte_quantity": "2",
        "description": "TMS5 Environment temperature",
        "ratio_factor": "1",
        "offset": "-50",
        "actual_span": "-50 ~ 205℃",
        "comment": "No.5 TMS Environment temperature",
        "access": "R",
        "raw_columns": [
          "0x0089",
          "2",
          "TMS5 Environment temperature",
          "1",
          "-50",
          "-50 ~ 205℃",
          "No.5 TMS Environment temperature"
        ]
      },
      {
        "page": 25,
        "register_address": "0x008c",
        "byte_quantity": "2",
        "description": "TMS5 Low temperature refrigeration feedback",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~3",
        "comment": "No.5 TMS Low temperature refrigeration feedback 0:Uncooled 1:Water side fan cooling 2: Compressor cooling 3:Water side fan cooling+Compressor cooling",
        "access": "R",
        "raw_columns": [
          "0x008c",
          "2",
          "TMS5 Low temperature refrigeration feedback",
          "1",
          "0",
          "0~3",
          "No.5 TMS Low temperature refrigeration feedback 0:Uncooled 1:Water side fan cooling 2: Compressor cooling 3:Water side fan cooling+Compressor cooling"
        ]
      },
      {
        "page": 25,
        "register_address": "0x008d",
        "byte_quantity": "2",
        "description": "TMS6 mode command by BMS",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~3",
        "comment": "No.6 TMS mode command by BMS 0: power off 1: cooling mode 2: heating mode 3: self-circulation mode",
        "access": "R",
        "raw_columns": [
          "0x008d",
          "2",
          "TMS6 mode command by BMS",
          "1",
          "0",
          "0~3",
          "No.6 TMS mode command by BMS 0: power off 1: cooling mode 2: heating mode 3: self-circulation mode"
        ]
      },
      {
        "page": 25,
        "register_address": "0x008e",
        "byte_quantity": "2",
        "description": "TMS6 temperature value set by BMS",
        "ratio_factor": "1",
        "offset": "-50",
        "actual_span": "-50 ~ 205℃",
        "comment": "No.6 TMS temperature value set by BMS",
        "access": "R",
        "raw_columns": [
          "0x008e",
          "2",
          "TMS6 temperature value set by BMS",
          "1",
          "-50",
          "-50 ~ 205℃",
          "No.6 TMS temperature value set by BMS"
        ]
      },
      {
        "page": 25,
        "register_address": "0x008f",
        "byte_quantity": "2",
        "description": "TMS6 real mode",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~3",
        "comment": "No.6 TMS real mode 0: power off 1: cooling mode 2: heating mode 3: self-circulation mode",
        "access": "R",
        "raw_columns": [
          "0x008f",
          "2",
          "TMS6 real mode",
          "1",
          "0",
          "0~3",
          "No.6 TMS real mode 0: power off 1: cooling mode 2: heating mode 3: self-circulation mode"
        ]
      },
      {
        "page": 26,
        "register_address": "0x0090",
        "byte_quantity": "2",
        "description": "Rack inlet(TMS6 Outlet) temperature",
        "ratio_factor": "1",
        "offset": "-50",
        "actual_span": "-50 ~ 205℃",
        "comment": "Rack inlet(No.6 TMS outlet) temperature",
        "access": "R",
        "raw_columns": [
          "0x0090",
          "2",
          "Rack inlet(TMS6 Outlet) temperature",
          "1",
          "-50",
          "-50 ~ 205℃",
          "Rack inlet(No.6 TMS outlet) temperature"
        ]
      },
      {
        "page": 26,
        "register_address": "0x0091",
        "byte_quantity": "2",
        "description": "Rack outlet(TMS6 inlet) temperature",
        "ratio_factor": "1",
        "offset": "-50",
        "actual_span": "-50 ~ 205℃",
        "comment": "Rack outlet(No.6 TMS inlet) temperature",
        "access": "R",
        "raw_columns": [
          "0x0091",
          "2",
          "Rack outlet(TMS6 inlet) temperature",
          "1",
          "-50",
          "-50 ~ 205℃",
          "Rack outlet(No.6 TMS inlet) temperature"
        ]
      },
      {
        "page": 26,
        "register_address": "0x0092",
        "byte_quantity": "2",
        "description": "TMS6 Environment temperature",
        "ratio_factor": "1",
        "offset": "-50",
        "actual_span": "-50 ~ 205℃",
        "comment": "No.6 TMS Environment temperature",
        "access": "R",
        "raw_columns": [
          "0x0092",
          "2",
          "TMS6 Environment temperature",
          "1",
          "-50",
          "-50 ~ 205℃",
          "No.6 TMS Environment temperature"
        ]
      },
      {
        "page": 26,
        "register_address": "0x0095",
        "byte_quantity": "2",
        "description": "TMS6 Low temperature refrigeration feedback",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~3",
        "comment": "No.6 TMS Low temperature refrigeration feedback 0:Uncooled 1:Water side fan cooling 2: Compressor cooling 3:Water side fan cooling+Compressor cooling",
        "access": "R",
        "raw_columns": [
          "0x0095",
          "2",
          "TMS6 Low temperature refrigeration feedback",
          "1",
          "0",
          "0~3",
          "No.6 TMS Low temperature refrigeration feedback 0:Uncooled 1:Water side fan cooling 2: Compressor cooling 3:Water side fan cooling+Compressor cooling"
        ]
      },
      {
        "page": 26,
        "register_address": "0x00A0-0x00ff",
        "byte_quantity": "192",
        "description": "Reserve",
        "ratio_factor": "NA",
        "offset": "NA",
        "actual_span": "NA",
        "comment": "Platform Reserved signal",
        "access": "R",
        "raw_columns": [
          "0x00A0- 0x00ff",
          "192",
          "Reserve",
          "NA",
          "NA",
          "NA",
          "Platform Reserved signal"
        ]
      },
      {
        "page": 26,
        "register_address": "0x0100-0x0107",
        "byte_quantity": "16",
        "description": "MBMU Software Version",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~2^16-1",
        "comment": "Show in ASCII",
        "access": "R",
        "raw_columns": [
          "0x0100- 0x0107",
          "16",
          "MBMU Software Version",
          "1",
          "0",
          "0~2^16-1",
          "Show in ASCII"
        ]
      },
      {
        "page": 26,
        "register_address": "0x0108-0x010f",
        "byte_quantity": "16",
        "description": "MBMU Hardware Version",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~2^16-1",
        "comment": "Show in ASCII",
        "access": "R",
        "raw_columns": [
          "0x0108- 0x010f",
          "16",
          "MBMU Hardware Version",
          "1",
          "0",
          "0~2^16-1",
          "Show in ASCII"
        ]
      },
      {
        "page": 26,
        "register_address": "0x0110-0x0117",
        "byte_quantity": "16",
        "description": "ETH Software Version",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~2^16-1",
        "comment": "Show in ASCII",
        "access": "R",
        "raw_columns": [
          "0x0110- 0x0117",
          "16",
          "ETH Software Version",
          "1",
          "0",
          "0~2^16-1",
          "Show in ASCII"
        ]
      },
      {
        "page": 26,
        "register_address": "0x0118-0x011f",
        "byte_quantity": "16",
        "description": "ETH Hardware Version",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~2^16-1",
        "comment": "Show in ASCII",
        "access": "R",
        "raw_columns": [
          "0x0118- 0x011f",
          "16",
          "ETH Hardware Version",
          "1",
          "0",
          "0~2^16-1",
          "Show in ASCII"
        ]
      },
      {
        "page": 26,
        "register_address": "0x0120-0x0127",
        "byte_quantity": "16",
        "description": "IMM Software Version",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~2^16-1",
        "comment": "Show in ASCII",
        "access": "R",
        "raw_columns": [
          "0x0120- 0x0127",
          "16",
          "IMM Software Version",
          "1",
          "0",
          "0~2^16-1",
          "Show in ASCII"
        ]
      },
      {
        "page": 26,
        "register_address": "0x0128-0x012f",
        "byte_quantity": "16",
        "description": "IMM Hardware Version",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~2^16-1",
        "comment": "Show in ASCII",
        "access": "R",
        "raw_columns": [
          "0x0128- 0x012f",
          "16",
          "IMM Hardware Version",
          "1",
          "0",
          "0~2^16-1",
          "Show in ASCII"
        ]
      },
      {
        "page": 27,
        "register_address": "0x0130",
        "byte_quantity": "2",
        "description": "Max cell voltage HV On",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~5000mV",
        "comment": "Maximum cell voltage for HV connected Racks",
        "access": "R",
        "raw_columns": [
          "0x0130",
          "2",
          "Max cell voltage HV On",
          "1",
          "0",
          "0~5000mV",
          "Maximum cell voltage for HV connected Racks"
        ]
      },
      {
        "page": 27,
        "register_address": "0x0131",
        "byte_quantity": "2",
        "description": "Min cell voltage HV On",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~5000mV",
        "comment": "Minimum cell voltage for HV connected Racks",
        "access": "R",
        "raw_columns": [
          "0x0131",
          "2",
          "Min cell voltage HV On",
          "1",
          "0",
          "0~5000mV",
          "Minimum cell voltage for HV connected Racks"
        ]
      },
      {
        "page": 27,
        "register_address": "0x0132",
        "byte_quantity": "2",
        "description": "Avg. cell voltage HV On",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~5000mV",
        "comment": "Average cell voltage for HV connected Racks",
        "access": "R",
        "raw_columns": [
          "0x0132",
          "2",
          "Avg. cell voltage HV On",
          "1",
          "0",
          "0~5000mV",
          "Average cell voltage for HV connected Racks"
        ]
      },
      {
        "page": 27,
        "register_address": "0x0133",
        "byte_quantity": "2",
        "description": "Max cell temperature HV On",
        "ratio_factor": "1",
        "offset": "-50",
        "actual_span": "-50~205℃",
        "comment": "Maximum cell temperature for HV connected Racks",
        "access": "R",
        "raw_columns": [
          "0x0133",
          "2",
          "Max cell temperature HV On",
          "1",
          "-50",
          "-50~205℃",
          "Maximum cell temperature for HV connected Racks"
        ]
      },
      {
        "page": 27,
        "register_address": "0x0134",
        "byte_quantity": "2",
        "description": "Min cell temperature HV On",
        "ratio_factor": "1",
        "offset": "-50",
        "actual_span": "-50~205℃",
        "comment": "Minimum cell temperature for HV connected Racks",
        "access": "R",
        "raw_columns": [
          "0x0134",
          "2",
          "Min cell temperature HV On",
          "1",
          "-50",
          "-50~205℃",
          "Minimum cell temperature for HV connected Racks"
        ]
      },
      {
        "page": 27,
        "register_address": "0x0135",
        "byte_quantity": "2",
        "description": "Avg. cell temperature HV On",
        "ratio_factor": "1",
        "offset": "-50",
        "actual_span": "-50~205℃",
        "comment": "Average cell temperature for HV connected Racks",
        "access": "R",
        "raw_columns": [
          "0x0135",
          "2",
          "Avg. cell temperature HV On",
          "1",
          "-50",
          "-50~205℃",
          "Average cell temperature for HV connected Racks"
        ]
      },
      {
        "page": 27,
        "register_address": "0x0136",
        "byte_quantity": "2",
        "description": "SBMU Position Max cell temperature HV On",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~255",
        "comment": "SBMU Position of maximum cell temperature for HV connected Racks",
        "access": "R",
        "raw_columns": [
          "0x0136",
          "2",
          "SBMU Position Max cell temperature HV On",
          "1",
          "0",
          "0~255",
          "SBMU Position of maximum cell temperature for HV connected Racks"
        ]
      },
      {
        "page": 27,
        "register_address": "0x0137",
        "byte_quantity": "2",
        "description": "CSC Position Max cell temperature HV On",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~255",
        "comment": "CSC Position of maximum cell temperature for HV connected Racks",
        "access": "R",
        "raw_columns": [
          "0x0137",
          "2",
          "CSC Position Max cell temperature HV On",
          "1",
          "0",
          "0~255",
          "CSC Position of maximum cell temperature for HV connected Racks"
        ]
      },
      {
        "page": 27,
        "register_address": "0x0138",
        "byte_quantity": "2",
        "description": "SBMU Position Min cell temperature HV On",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~255",
        "comment": "SBMU Position of minimum cell temperature for HV connected Racks",
        "access": "R",
        "raw_columns": [
          "0x0138",
          "2",
          "SBMU Position Min cell temperature HV On",
          "1",
          "0",
          "0~255",
          "SBMU Position of minimum cell temperature for HV connected Racks"
        ]
      },
      {
        "page": 27,
        "register_address": "0x0139",
        "byte_quantity": "2",
        "description": "CSC Position Min cell temperature HV On",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~255",
        "comment": "CSC Position of minimum cell temperature for HV connected Racks",
        "access": "R",
        "raw_columns": [
          "0x0139",
          "2",
          "CSC Position Min cell temperature HV On",
          "1",
          "0",
          "0~255",
          "CSC Position of minimum cell temperature for HV connected Racks"
        ]
      },
      {
        "page": 27,
        "register_address": "0x013A",
        "byte_quantity": "2",
        "description": "SBMU Position Max cell voltage HV On",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~255",
        "comment": "SBMU Position of maximum cell voltage for HV connected Racks",
        "access": "R",
        "raw_columns": [
          "0x013A",
          "2",
          "SBMU Position Max cell voltage HV On",
          "1",
          "0",
          "0~255",
          "SBMU Position of maximum cell voltage for HV connected Racks"
        ]
      },
      {
        "page": 27,
        "register_address": "0x013B",
        "byte_quantity": "2",
        "description": "CSC Position Max cell voltage HV On",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~255",
        "comment": "CSC Position of maximum cell voltage for HV connected Racks",
        "access": "R",
        "raw_columns": [
          "0x013B",
          "2",
          "CSC Position Max cell voltage HV On",
          "1",
          "0",
          "0~255",
          "CSC Position of maximum cell voltage for HV connected Racks"
        ]
      },
      {
        "page": 27,
        "register_address": "0x013C",
        "byte_quantity": "2",
        "description": "Cell Position Max cell voltage HV On",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~255",
        "comment": "Cell Position of maximum cell voltage for HV connected Racks",
        "access": "R",
        "raw_columns": [
          "0x013C",
          "2",
          "Cell Position Max cell voltage HV On",
          "1",
          "0",
          "0~255",
          "Cell Position of maximum cell voltage for HV connected Racks"
        ]
      },
      {
        "page": 28,
        "register_address": "0x013D",
        "byte_quantity": "2",
        "description": "SBMU Position Min cell voltage HV On",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~255",
        "comment": "SBMU Position of minimum cell voltage for HV connected Racks",
        "access": "R",
        "raw_columns": [
          "0x013D",
          "2",
          "SBMU Position Min cell voltage HV On",
          "1",
          "0",
          "0~255",
          "SBMU Position of minimum cell voltage for HV connected Racks"
        ]
      },
      {
        "page": 28,
        "register_address": "0x013E",
        "byte_quantity": "2",
        "description": "CSC Position Min cell voltage HV On",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~255",
        "comment": "CSC Position of minimum cell voltage for HV connected Racks",
        "access": "R",
        "raw_columns": [
          "0x013E",
          "2",
          "CSC Position Min cell voltage HV On",
          "1",
          "0",
          "0~255",
          "CSC Position of minimum cell voltage for HV connected Racks"
        ]
      },
      {
        "page": 28,
        "register_address": "0x013F",
        "byte_quantity": "2",
        "description": "Cell Position Min cell voltage HV On",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~255",
        "comment": "Cell Position of minimum cell voltage for HV connected Racks",
        "access": "R",
        "raw_columns": [
          "0x013F",
          "2",
          "Cell Position Min cell voltage HV On",
          "1",
          "0",
          "0~255",
          "Cell Position of minimum cell voltage for HV connected Racks"
        ]
      },
      {
        "page": 28,
        "register_address": "0x0140",
        "byte_quantity": "2",
        "description": "SBMU Position Max cell temperature LV ON",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~255",
        "comment": "SBMU Position of maximum cell temperature for HV Disconnected Racks",
        "access": "R",
        "raw_columns": [
          "0x0140",
          "2",
          "SBMU Position Max cell temperature LV ON",
          "1",
          "0",
          "0~255",
          "SBMU Position of maximum cell temperature for HV Disconnected Racks"
        ]
      },
      {
        "page": 28,
        "register_address": "0x0141",
        "byte_quantity": "2",
        "description": "CSC Position Max cell temperature LV ON",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~255",
        "comment": "CSC Position of maximum cell temperature for HV Disconnected Racks",
        "access": "R",
        "raw_columns": [
          "0x0141",
          "2",
          "CSC Position Max cell temperature LV ON",
          "1",
          "0",
          "0~255",
          "CSC Position of maximum cell temperature for HV Disconnected Racks"
        ]
      },
      {
        "page": 28,
        "register_address": "0x0142",
        "byte_quantity": "2",
        "description": "SBMU Position Max cell voltage LV ON",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~255",
        "comment": "SBMU Position of maximum cell voltage for HV Disconnected Racks",
        "access": "R",
        "raw_columns": [
          "0x0142",
          "2",
          "SBMU Position Max cell voltage LV ON",
          "1",
          "0",
          "0~255",
          "SBMU Position of maximum cell voltage for HV Disconnected Racks"
        ]
      },
      {
        "page": 28,
        "register_address": "0x0143",
        "byte_quantity": "2",
        "description": "CSC Position Max cell voltage LV ON",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~255",
        "comment": "CSC Position of maximum cell voltage for HV Disconnected Racks",
        "access": "R",
        "raw_columns": [
          "0x0143",
          "2",
          "CSC Position Max cell voltage LV ON",
          "1",
          "0",
          "0~255",
          "CSC Position of maximum cell voltage for HV Disconnected Racks"
        ]
      },
      {
        "page": 28,
        "register_address": "0x0144",
        "byte_quantity": "2",
        "description": "Cell Position Max cell voltage LV ON",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~255",
        "comment": "Cell Position of maximum cell voltage for HV Disconnected Racks",
        "access": "R",
        "raw_columns": [
          "0x0144",
          "2",
          "Cell Position Max cell voltage LV ON",
          "1",
          "0",
          "0~255",
          "Cell Position of maximum cell voltage for HV Disconnected Racks"
        ]
      },
      {
        "page": 28,
        "register_address": "0x0145",
        "byte_quantity": "2",
        "description": "SBMU Position Min cell voltage LV ON",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~255",
        "comment": "SBMU Position of minimum cell voltage for HV Disconnected Racks",
        "access": "R",
        "raw_columns": [
          "0x0145",
          "2",
          "SBMU Position Min cell voltage LV ON",
          "1",
          "0",
          "0~255",
          "SBMU Position of minimum cell voltage for HV Disconnected Racks"
        ]
      },
      {
        "page": 28,
        "register_address": "0x0146",
        "byte_quantity": "2",
        "description": "CSC Position Min cell voltage LV ON",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~255",
        "comment": "CSC Position of minimum cell voltage for HV Disconnected Racks",
        "access": "R",
        "raw_columns": [
          "0x0146",
          "2",
          "CSC Position Min cell voltage LV ON",
          "1",
          "0",
          "0~255",
          "CSC Position of minimum cell voltage for HV Disconnected Racks"
        ]
      },
      {
        "page": 28,
        "register_address": "0x0147",
        "byte_quantity": "2",
        "description": "Cell Position Min cell voltage LV ON",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~255",
        "comment": "Cell Position of minimum cell voltage for HV Disconnected Racks",
        "access": "R",
        "raw_columns": [
          "0x0147",
          "2",
          "Cell Position Min cell voltage LV ON",
          "1",
          "0",
          "0~255",
          "Cell Position of minimum cell voltage for HV Disconnected Racks"
        ]
      },
      {
        "page": 28,
        "register_address": "0x0148",
        "byte_quantity": "2",
        "description": "SBMU Position Min cell",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~255",
        "comment": "SBMU Position of minimum cell",
        "access": "R",
        "raw_columns": [
          "0x0148",
          "2",
          "SBMU Position Min cell",
          "1",
          "0",
          "0~255",
          "SBMU Position of minimum cell"
        ]
      },
      {
        "page": 29,
        "register_address": "0x0149",
        "byte_quantity": "2",
        "description": "CSC Position Min cell temperature LV ON",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~255",
        "comment": "CSC Position of minimum cell temperature for HV Disconnected Racks",
        "access": "R",
        "raw_columns": [
          "0x0149",
          "2",
          "CSC Position Min cell temperature LV ON",
          "1",
          "0",
          "0~255",
          "CSC Position of minimum cell temperature for HV Disconnected Racks"
        ]
      },
      {
        "page": 29,
        "register_address": "0x014A-0x02ff",
        "byte_quantity": "X",
        "description": "Reserve",
        "ratio_factor": "NA",
        "offset": "NA",
        "actual_span": "NA",
        "comment": "Platform Reserved signal",
        "access": "R",
        "raw_columns": [
          "0x014A- 0x02ff",
          "X",
          "Reserve",
          "NA",
          "NA",
          "NA",
          "Platform Reserved signal"
        ]
      }
    ],
    "sbmu_warning_messages": [
      {
        "page": 29,
        "register_address": "0x0400-0x040f",
        "data_quantity": "32",
        "description": "Subsystem warning & fault",
        "comment": "See appendix Ⅲ",
        "access": "R",
        "raw_columns": [
          "0x0400-0x040f",
          "32",
          "Subsystem warning & fault",
          "See appendix Ⅲ"
        ]
      }
    ],
    "sbmu_status_messages": [
      {
        "page": 29,
        "register_address": "0x0410",
        "byte_quantity": "2",
        "description": "Pre charge relay status",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0-1",
        "comment": "0: Open 1: Close",
        "access": "R",
        "raw_columns": [
          "0x0410",
          "2",
          "Pre charge relay status",
          "1",
          "0",
          "0-1",
          "0: Open 1: Close"
        ]
      },
      {
        "page": 29,
        "register_address": "0x0411",
        "byte_quantity": "2",
        "description": "Master positive relay status",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0-1",
        "comment": "0: Open 1: Close",
        "access": "R",
        "raw_columns": [
          "0x0411",
          "2",
          "Master positive relay status",
          "1",
          "0",
          "0-1",
          "0: Open 1: Close"
        ]
      },
      {
        "page": 29,
        "register_address": "0x0412",
        "byte_quantity": "2",
        "description": "Master negative relay status",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0-1",
        "comment": "0: Open 1: Close",
        "access": "R",
        "raw_columns": [
          "0x0412",
          "2",
          "Master negative relay status",
          "1",
          "0",
          "0-1",
          "0: Open 1: Close"
        ]
      },
      {
        "page": 29,
        "register_address": "0x0413",
        "byte_quantity": "2",
        "description": "High voltage online status",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0-1",
        "comment": "0: Off 1: On",
        "access": "R",
        "raw_columns": [
          "0x0413",
          "2",
          "High voltage online status",
          "1",
          "0",
          "0-1",
          "0: Off 1: On"
        ]
      },
      {
        "page": 29,
        "register_address": "0x0414",
        "byte_quantity": "2",
        "description": "BAT SOC Maintenance Required ST",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0-1",
        "comment": "Battery subsystem SOC Maintenance Required Status 0: No request 1: Request maintenance",
        "access": "R",
        "raw_columns": [
          "0x0414",
          "2",
          "BAT SOC Maintenance Required ST",
          "1",
          "0",
          "0-1",
          "Battery subsystem SOC Maintenance Required Status 0: No request 1: Request maintenance"
        ]
      },
      {
        "page": 30,
        "register_address": "0x0415",
        "byte_quantity": "2",
        "description": "Rack Step-Charge status",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0-1",
        "comment": "0: Disable 1: Enable",
        "access": "R",
        "raw_columns": [
          "0x0415",
          "2",
          "Rack Step-Charge status",
          "1",
          "0",
          "0-1",
          "0: Disable 1: Enable"
        ]
      },
      {
        "page": 30,
        "register_address": "0x0416-0x041f",
        "byte_quantity": "20",
        "description": "Reserve",
        "ratio_factor": "NA",
        "offset": "NA",
        "actual_span": "NA",
        "comment": "Reserve",
        "access": "R",
        "raw_columns": [
          "0x0416- 0x041f",
          "20",
          "Reserve",
          "NA",
          "NA",
          "NA",
          "Reserve"
        ]
      }
    ],
    "sbmu_summary_messages": [
      {
        "page": 30,
        "register_address": "0x0420",
        "byte_quantity": "2",
        "description": "Battery Subsystem Voltage",
        "ratio_factor": "0.1",
        "offset": "0",
        "actual_span": "0-6553.5 V",
        "comment": "Battery subsystem dc outside voltage",
        "access": "R",
        "raw_columns": [
          "0x0420",
          "2",
          "Battery Subsystem Voltage",
          "0.1",
          "0",
          "0-6553.5 V",
          "Battery subsystem dc outside voltage"
        ]
      },
      {
        "page": 30,
        "register_address": "0x0421",
        "byte_quantity": "2",
        "description": "Battery Subsystem Voltage",
        "ratio_factor": "0.1",
        "offset": "0",
        "actual_span": "0-6553.5 V",
        "comment": "Battery subsystem dc inside voltage",
        "access": "R",
        "raw_columns": [
          "0x0421",
          "2",
          "Battery Subsystem Voltage",
          "0.1",
          "0",
          "0-6553.5 V",
          "Battery subsystem dc inside voltage"
        ]
      },
      {
        "page": 30,
        "register_address": "0x0422",
        "byte_quantity": "2",
        "description": "Battery Subsystem Current",
        "ratio_factor": "0.1",
        "offset": "-2000",
        "actual_span": "-2000~2000A",
        "comment": "Battery subsystem current charge/discharge current",
        "access": "R",
        "raw_columns": [
          "0x0422",
          "2",
          "Battery Subsystem Current",
          "0.1",
          "-2000",
          "-2000~2000A",
          "Battery subsystem current charge/discharge current"
        ]
      },
      {
        "page": 30,
        "register_address": "0x0423",
        "byte_quantity": "2",
        "description": "SOC",
        "ratio_factor": "0.1",
        "offset": "0",
        "actual_span": "0~100%",
        "comment": "Battery subsystem current SOC",
        "access": "R",
        "raw_columns": [
          "0x0423",
          "2",
          "SOC",
          "0.1",
          "0",
          "0~100%",
          "Battery subsystem current SOC"
        ]
      },
      {
        "page": 30,
        "register_address": "0x0424",
        "byte_quantity": "2",
        "description": "SOH",
        "ratio_factor": "0.1",
        "offset": "0",
        "actual_span": "0~100%",
        "comment": "Battery subsystem current SOH",
        "access": "R",
        "raw_columns": [
          "0x0424",
          "2",
          "SOH",
          "0.1",
          "0",
          "0~100%",
          "Battery subsystem current SOH"
        ]
      },
      {
        "page": 30,
        "register_address": "0x0425",
        "byte_quantity": "2",
        "description": "Max single cell voltage",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~5000mV",
        "comment": "Battery subsystem current maximum single cell voltage",
        "access": "R",
        "raw_columns": [
          "0x0425",
          "2",
          "Max single cell voltage",
          "1",
          "0",
          "0~5000mV",
          "Battery subsystem current maximum single cell voltage"
        ]
      },
      {
        "page": 30,
        "register_address": "0x0426",
        "byte_quantity": "2",
        "description": "Min single cell voltage",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~5000mV",
        "comment": "Battery subsystem current minimum single cell voltage",
        "access": "R",
        "raw_columns": [
          "0x0426",
          "2",
          "Min single cell voltage",
          "1",
          "0",
          "0~5000mV",
          "Battery subsystem current minimum single cell voltage"
        ]
      },
      {
        "page": 30,
        "register_address": "0x0427",
        "byte_quantity": "2",
        "description": "Avg. cell voltage",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~5000mV",
        "comment": "Battery subsystem current average cell voltage",
        "access": "R",
        "raw_columns": [
          "0x0427",
          "2",
          "Avg. cell voltage",
          "1",
          "0",
          "0~5000mV",
          "Battery subsystem current average cell voltage"
        ]
      },
      {
        "page": 30,
        "register_address": "0x0428",
        "byte_quantity": "2",
        "description": "Max single cell temperature",
        "ratio_factor": "1",
        "offset": "-50",
        "actual_span": "-50~205℃",
        "comment": "Battery subsystem current maximum temperature",
        "access": "R",
        "raw_columns": [
          "0x0428",
          "2",
          "Max single cell temperature",
          "1",
          "-50",
          "-50~205℃",
          "Battery subsystem current maximum temperature"
        ]
      },
      {
        "page": 30,
        "register_address": "0x0429",
        "byte_quantity": "2",
        "description": "Min single cell temperature",
        "ratio_factor": "1",
        "offset": "-50",
        "actual_span": "-50~205℃",
        "comment": "Battery subsystem current minimum temperature",
        "access": "R",
        "raw_columns": [
          "0x0429",
          "2",
          "Min single cell temperature",
          "1",
          "-50",
          "-50~205℃",
          "Battery subsystem current minimum temperature"
        ]
      },
      {
        "page": 30,
        "register_address": "0x042a",
        "byte_quantity": "2",
        "description": "Avg. single cell temperature",
        "ratio_factor": "1",
        "offset": "-50",
        "actual_span": "-50~205℃",
        "comment": "Battery subsystem current average temperature",
        "access": "R",
        "raw_columns": [
          "0x042a",
          "2",
          "Avg. single cell temperature",
          "1",
          "-50",
          "-50~205℃",
          "Battery subsystem current average temperature"
        ]
      },
      {
        "page": 30,
        "register_address": "0x042b",
        "byte_quantity": "2",
        "description": "Max allowed charge current",
        "ratio_factor": "0.1",
        "offset": "-2000",
        "actual_span": "-2000~2000A",
        "comment": "Battery subsystem current maximum",
        "access": "R",
        "raw_columns": [
          "0x042b",
          "2",
          "Max allowed charge current",
          "0.1",
          "-2000",
          "-2000~2000A",
          "Battery subsystem current maximum"
        ]
      },
      {
        "page": 31,
        "register_address": "0x042c",
        "byte_quantity": "2",
        "description": "Max allowed discharge current",
        "ratio_factor": "0.1",
        "offset": "-2000",
        "actual_span": "-2000~2000A",
        "comment": "Battery subsystem current maximum allowed discharge current",
        "access": "R",
        "raw_columns": [
          "0x042c",
          "2",
          "Max allowed discharge current",
          "0.1",
          "-2000",
          "-2000~2000A",
          "Battery subsystem current maximum allowed discharge current"
        ]
      },
      {
        "page": 31,
        "register_address": "0x042d",
        "byte_quantity": "2",
        "description": "Max charge power allowed",
        "ratio_factor": "0.1",
        "offset": "-2000",
        "actual_span": "-2000~2000 kW",
        "comment": "Battery subsystem power allowed maximum charge power",
        "access": "R",
        "raw_columns": [
          "0x042d",
          "2",
          "Max charge power allowed",
          "0.1",
          "-2000",
          "-2000~2000 kW",
          "Battery subsystem power allowed maximum charge power"
        ]
      },
      {
        "page": 31,
        "register_address": "0x042e",
        "byte_quantity": "2",
        "description": "Max discharge power allowed",
        "ratio_factor": "0.1",
        "offset": "-2000",
        "actual_span": "-2000~2000 kW",
        "comment": "Battery subsystem power allowed maximum discharge power",
        "access": "R",
        "raw_columns": [
          "0x042e",
          "2",
          "Max discharge power allowed",
          "0.1",
          "-2000",
          "-2000~2000 kW",
          "Battery subsystem power allowed maximum discharge power"
        ]
      },
      {
        "page": 31,
        "register_address": "0x042f",
        "byte_quantity": "2",
        "description": "Battery subsystem power",
        "ratio_factor": "0.1",
        "offset": "-2000",
        "actual_span": "- 2000~2000kW",
        "comment": "Battery subsystem power",
        "access": "R",
        "raw_columns": [
          "0x042f",
          "2",
          "Battery subsystem power",
          "0.1",
          "-2000",
          "- 2000~2000kW",
          "Battery subsystem power"
        ]
      },
      {
        "page": 31,
        "register_address": "0x0430",
        "byte_quantity": "2",
        "description": "Max single cell voltage position",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~65535",
        "comment": "Low byte means cell number, High byte means module number(52s Cells)",
        "access": "R",
        "raw_columns": [
          "0x0430",
          "2",
          "Max single cell voltage position",
          "1",
          "0",
          "0~65535",
          "Low byte means cell number, High byte means module number(52s Cells)"
        ]
      },
      {
        "page": 31,
        "register_address": "0x0431",
        "byte_quantity": "2",
        "description": "Min single cell voltage position",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~65535",
        "comment": "Low byte means cell number, High byte means module number(52s Cells)",
        "access": "R",
        "raw_columns": [
          "0x0431",
          "2",
          "Min single cell voltage position",
          "1",
          "0",
          "0~65535",
          "Low byte means cell number, High byte means module number(52s Cells)"
        ]
      },
      {
        "page": 31,
        "register_address": "0x0432",
        "byte_quantity": "2",
        "description": "Max single cell temperature position",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~65535",
        "comment": "CSC number(52s Cells)",
        "access": "R",
        "raw_columns": [
          "0x0432",
          "2",
          "Max single cell temperature position",
          "1",
          "0",
          "0~65535",
          "CSC number(52s Cells)"
        ]
      },
      {
        "page": 31,
        "register_address": "0x0433",
        "byte_quantity": "2",
        "description": "Min single cell temperature position",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~65535",
        "comment": "CSC number(52s Cells)",
        "access": "R",
        "raw_columns": [
          "0x0433",
          "2",
          "Min single cell temperature position",
          "1",
          "0",
          "0~65535",
          "CSC number(52s Cells)"
        ]
      },
      {
        "page": 31,
        "register_address": "0x0434",
        "byte_quantity": "2",
        "description": "Charge SOE",
        "ratio_factor": "0.1",
        "offset": "0",
        "actual_span": "0~100%",
        "comment": "Battery subsystem current Charge SOE data",
        "access": "R",
        "raw_columns": [
          "0x0434",
          "2",
          "Charge SOE",
          "0.1",
          "0",
          "0~100%",
          "Battery subsystem current Charge SOE data"
        ]
      },
      {
        "page": 31,
        "register_address": "0x0435",
        "byte_quantity": "2",
        "description": "Discharge SOE",
        "ratio_factor": "0.1",
        "offset": "0",
        "actual_span": "0~100%",
        "comment": "Battery subsystem current discharge SOE data",
        "access": "R",
        "raw_columns": [
          "0x0435",
          "2",
          "Discharge SOE",
          "0.1",
          "0",
          "0~100%",
          "Battery subsystem current discharge SOE data"
        ]
      },
      {
        "page": 31,
        "register_address": "0x0436",
        "byte_quantity": "2",
        "description": "Subsystem remains charging energy",
        "ratio_factor": "0.1",
        "offset": "0",
        "actual_span": "0~6553.5kWh",
        "comment": "Battery subsystem Charge remaining energy",
        "access": "R",
        "raw_columns": [
          "0x0436",
          "2",
          "Subsystem remains charging energy",
          "0.1",
          "0",
          "0~6553.5kWh",
          "Battery subsystem Charge remaining energy"
        ]
      },
      {
        "page": 31,
        "register_address": "0x0437",
        "byte_quantity": "2",
        "description": "Subsystem remains discharging energy",
        "ratio_factor": "0.1",
        "offset": "0",
        "actual_span": "0~6553.5 kWh",
        "comment": "Battery subsystem Discharge remaining energy",
        "access": "R",
        "raw_columns": [
          "0x0437",
          "2",
          "Subsystem remains discharging energy",
          "0.1",
          "0",
          "0~6553.5 kWh",
          "Battery subsystem Discharge remaining energy"
        ]
      },
      {
        "page": 32,
        "register_address": "0x0438",
        "byte_quantity": "2",
        "description": "Sum of cell voltage",
        "ratio_factor": "0.1",
        "offset": "0",
        "actual_span": "0~6553.5V",
        "comment": "Sum of cell voltage",
        "access": "R",
        "raw_columns": [
          "0x0438",
          "2",
          "Sum of cell voltage",
          "0.1",
          "0",
          "0~6553.5V",
          "Sum of cell voltage"
        ]
      },
      {
        "page": 32,
        "register_address": "0x0439",
        "byte_quantity": "2",
        "description": "Max Cell Self Discharging rate",
        "ratio_factor": "0.1",
        "offset": "0",
        "actual_span": "0~100%",
        "comment": "Maximum monthly Cell Self Discharging rate of cabinet",
        "access": "R",
        "raw_columns": [
          "0x0439",
          "2",
          "Max Cell Self Discharging rate",
          "0.1",
          "0",
          "0~100%",
          "Maximum monthly Cell Self Discharging rate of cabinet"
        ]
      },
      {
        "page": 32,
        "register_address": "0x0440",
        "byte_quantity": "2",
        "description": "Min Cell Self Discharging rate",
        "ratio_factor": "0.1",
        "offset": "0",
        "actual_span": "0~100%",
        "comment": "Minimum monthly Cell Self Discharging rate of cabinet",
        "access": "R",
        "raw_columns": [
          "0x0440",
          "2",
          "Min Cell Self Discharging rate",
          "0.1",
          "0",
          "0~100%",
          "Minimum monthly Cell Self Discharging rate of cabinet"
        ]
      },
      {
        "page": 32,
        "register_address": "0x0441",
        "byte_quantity": "2",
        "description": "Average Cell Self- Discharging rate",
        "ratio_factor": "0.1",
        "offset": "0",
        "actual_span": "0~100%",
        "comment": "Average monthly Cell Self- Discharging rate of cabinet",
        "access": "R",
        "raw_columns": [
          "0x0441",
          "2",
          "Average Cell Self- Discharging rate",
          "0.1",
          "0",
          "0~100%",
          "Average monthly Cell Self- Discharging rate of cabinet"
        ]
      },
      {
        "page": 32,
        "register_address": "0x0442",
        "byte_quantity": "2",
        "description": "Max single cell voltage_104S",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~5000mV",
        "comment": "Battery subsystem current maximum single cell voltage(104s Cells)",
        "access": "R",
        "raw_columns": [
          "0x0442",
          "2",
          "Max single cell voltage_104S",
          "1",
          "0",
          "0~5000mV",
          "Battery subsystem current maximum single cell voltage(104s Cells)"
        ]
      },
      {
        "page": 32,
        "register_address": "0x0443",
        "byte_quantity": "2",
        "description": "Min single cell voltage_104S",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~5000mV",
        "comment": "Battery subsystem current minimum single cell voltage(104s Cells)",
        "access": "R",
        "raw_columns": [
          "0x0443",
          "2",
          "Min single cell voltage_104S",
          "1",
          "0",
          "0~5000mV",
          "Battery subsystem current minimum single cell voltage(104s Cells)"
        ]
      },
      {
        "page": 32,
        "register_address": "0x0444",
        "byte_quantity": "2",
        "description": "Max single cell voltage position_104S",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0-65535",
        "comment": "Low byte means cell number High byte means CSC number(104s Cells)",
        "access": "R",
        "raw_columns": [
          "0x0444",
          "2",
          "Max single cell voltage position_104S",
          "1",
          "0",
          "0-65535",
          "Low byte means cell number High byte means CSC number(104s Cells)"
        ]
      },
      {
        "page": 32,
        "register_address": "0x0445",
        "byte_quantity": "2",
        "description": "Min single cell voltage position_104S",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0-65535",
        "comment": "Low byte means cell number, High byte means CSC number(104s Cells)",
        "access": "R",
        "raw_columns": [
          "0x0445",
          "2",
          "Min single cell voltage position_104S",
          "1",
          "0",
          "0-65535",
          "Low byte means cell number, High byte means CSC number(104s Cells)"
        ]
      },
      {
        "page": 32,
        "register_address": "0x0446-0x0453",
        "byte_quantity": "13",
        "description": "Reserve",
        "ratio_factor": "N/A",
        "offset": "N/A",
        "actual_span": "N/A",
        "comment": "Platform Reserved signal",
        "access": "R",
        "raw_columns": [
          "0x0446- 0x0453",
          "13",
          "Reserve",
          "N/A",
          "N/A",
          "N/A",
          "Platform Reserved signal"
        ]
      },
      {
        "page": 32,
        "register_address": "0x0454-0x0455",
        "byte_quantity": "4",
        "description": "Historical cumulative charging energy",
        "ratio_factor": "0.1",
        "offset": "0",
        "actual_span": "429496729.5k Wh",
        "comment": "Historical cumulative charging energy",
        "access": "R",
        "raw_columns": [
          "0x0454- 0x0455",
          "4",
          "Historical cumulative charging energy",
          "0.1",
          "0",
          "429496729.5k Wh",
          "Historical cumulative charging energy"
        ]
      },
      {
        "page": 32,
        "register_address": "0x0456-0x0457",
        "byte_quantity": "4",
        "description": "Historical cumulative discharging energy",
        "ratio_factor": "0.1",
        "offset": "0",
        "actual_span": "429496729.5k Wh",
        "comment": "Historical cumulative discharging energy",
        "access": "R",
        "raw_columns": [
          "0x0456- 0x0457",
          "4",
          "Historical cumulative discharging energy",
          "0.1",
          "0",
          "429496729.5k Wh",
          "Historical cumulative discharging energy"
        ]
      },
      {
        "page": 33,
        "register_address": "0x0458-0x0459",
        "byte_quantity": "4",
        "description": "Historical cumulative charging capacity",
        "ratio_factor": "0.1",
        "offset": "0",
        "actual_span": "429496729.5A h",
        "comment": "Historical cumulative charging capacity",
        "access": "R",
        "raw_columns": [
          "0x0458- 0x0459",
          "4",
          "Historical cumulative charging capacity",
          "0.1",
          "0",
          "429496729.5A h",
          "Historical cumulative charging capacity"
        ]
      },
      {
        "page": 33,
        "register_address": "0x045a-0x045b",
        "byte_quantity": "4",
        "description": "Historical cumulative discharging capacity",
        "ratio_factor": "0.1",
        "offset": "0",
        "actual_span": "429496729.5 Ah",
        "comment": "Historical cumulative discharging capacity",
        "access": "R",
        "raw_columns": [
          "0x045a- 0x045b",
          "4",
          "Historical cumulative discharging capacity",
          "0.1",
          "0",
          "429496729.5 Ah",
          "Historical cumulative discharging capacity"
        ]
      },
      {
        "page": 33,
        "register_address": "0x045c",
        "byte_quantity": "2",
        "description": "Historical cumulative charging and discharging cycle counts",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~65535",
        "comment": "Historical cumulative charging and discharging cycle counts",
        "access": "R",
        "raw_columns": [
          "0x045c",
          "2",
          "Historical cumulative charging and discharging cycle counts",
          "1",
          "0",
          "0~65535",
          "Historical cumulative charging and discharging cycle counts"
        ]
      },
      {
        "page": 33,
        "register_address": "0x045d",
        "byte_quantity": "2",
        "description": "Cumulative counts of limit over-voltage fault",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~65535",
        "comment": "Cumulative counts of limit over-voltage fault",
        "access": "R",
        "raw_columns": [
          "0x045d",
          "2",
          "Cumulative counts of limit over-voltage fault",
          "1",
          "0",
          "0~65535",
          "Cumulative counts of limit over-voltage fault"
        ]
      },
      {
        "page": 33,
        "register_address": "0x045e",
        "byte_quantity": "2",
        "description": "Cumulative counts of limit under-voltage fault",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~65535",
        "comment": "Cumulative counts of limit under- voltage fault",
        "access": "R",
        "raw_columns": [
          "0x045e",
          "2",
          "Cumulative counts of limit under-voltage fault",
          "1",
          "0",
          "0~65535",
          "Cumulative counts of limit under- voltage fault"
        ]
      },
      {
        "page": 33,
        "register_address": "0x045f",
        "byte_quantity": "2",
        "description": "Cumulative counts of level 4 charging over- current fault",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~65535",
        "comment": "Cumulative counts of level 4 charging over-current fault",
        "access": "R",
        "raw_columns": [
          "0x045f",
          "2",
          "Cumulative counts of level 4 charging over- current fault",
          "1",
          "0",
          "0~65535",
          "Cumulative counts of level 4 charging over-current fault"
        ]
      },
      {
        "page": 33,
        "register_address": "0x0460",
        "byte_quantity": "2",
        "description": "Cumulative counts of level 4 discharging over-current fault",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~65535",
        "comment": "Cumulative counts of level 4 discharging over- current fault",
        "access": "R",
        "raw_columns": [
          "0x0460",
          "2",
          "Cumulative counts of level 4 discharging over-current fault",
          "1",
          "0",
          "0~65535",
          "Cumulative counts of level 4 discharging over- current fault"
        ]
      },
      {
        "page": 33,
        "register_address": "0x0461",
        "byte_quantity": "2",
        "description": "Cumulative counts of level 4 cell over- temperature fault",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~65535",
        "comment": "Cumulative counts of level 4 cell over- temperature fault",
        "access": "R",
        "raw_columns": [
          "0x0461",
          "2",
          "Cumulative counts of level 4 cell over- temperature fault",
          "1",
          "0",
          "0~65535",
          "Cumulative counts of level 4 cell over- temperature fault"
        ]
      },
      {
        "page": 33,
        "register_address": "0x0462-0x0463",
        "byte_quantity": "4",
        "description": "Cumulative charging time at low temperature",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~429496729 5",
        "comment": "Cumulative charging time at low temperature",
        "access": "R",
        "raw_columns": [
          "0x0462- 0x0463",
          "4",
          "Cumulative charging time at low temperature",
          "1",
          "0",
          "0~429496729 5",
          "Cumulative charging time at low temperature"
        ]
      },
      {
        "page": 33,
        "register_address": "0x0464-0x0465",
        "byte_quantity": "4",
        "description": "Cumulative time at low temperature",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~429496729 5",
        "comment": "Cumulative time at low temperature",
        "access": "R",
        "raw_columns": [
          "0x0464- 0x0465",
          "4",
          "Cumulative time at low temperature",
          "1",
          "0",
          "0~429496729 5",
          "Cumulative time at low temperature"
        ]
      },
      {
        "page": 33,
        "register_address": "0x0466-0x0467",
        "byte_quantity": "4",
        "description": "Cumulative time at high temperature",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~429496729 5",
        "comment": "Cumulative time at high temperature",
        "access": "R",
        "raw_columns": [
          "0x0466- 0x0467",
          "4",
          "Cumulative time at high temperature",
          "1",
          "0",
          "0~429496729 5",
          "Cumulative time at high temperature"
        ]
      },
      {
        "page": 33,
        "register_address": "0x0468-0x0469",
        "byte_quantity": "4",
        "description": "Cumulative charging time at high temperature",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~429496729 5",
        "comment": "Cumulative charging time at high temperature",
        "access": "R",
        "raw_columns": [
          "0x0468- 0x0469",
          "4",
          "Cumulative charging time at high temperature",
          "1",
          "0",
          "0~429496729 5",
          "Cumulative charging time at high temperature"
        ]
      },
      {
        "page": 33,
        "register_address": "0x046a-0x046b",
        "byte_quantity": "4",
        "description": "Cumulative discharging time at high temperature",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~429496729 5",
        "comment": "Cumulative discharging time at high temperature",
        "access": "R",
        "raw_columns": [
          "0x046a- 0x046b",
          "4",
          "Cumulative discharging time at high temperature",
          "1",
          "0",
          "0~429496729 5",
          "Cumulative discharging time at high temperature"
        ]
      },
      {
        "page": 33,
        "register_address": "0x046c",
        "byte_quantity": "2",
        "description": "Battery production date year",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~65535",
        "comment": "Battery production date year",
        "access": "R",
        "raw_columns": [
          "0x046c",
          "2",
          "Battery production date year",
          "1",
          "0",
          "0~65535",
          "Battery production date year"
        ]
      },
      {
        "page": 33,
        "register_address": "0x046d",
        "byte_quantity": "2",
        "description": "Battery production date week",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~65535",
        "comment": "Battery production date week",
        "access": "R",
        "raw_columns": [
          "0x046d",
          "2",
          "Battery production date week",
          "1",
          "0",
          "0~65535",
          "Battery production date week"
        ]
      },
      {
        "page": 33,
        "register_address": "0x046e",
        "byte_quantity": "2",
        "description": "battery production date of the week",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~65535",
        "comment": "battery production date of the week",
        "access": "R",
        "raw_columns": [
          "0x046e",
          "2",
          "battery production date of the week",
          "1",
          "0",
          "0~65535",
          "battery production date of the week"
        ]
      },
      {
        "page": 34,
        "register_address": "0x046f",
        "byte_quantity": "2",
        "description": "Reserve",
        "ratio_factor": "NA",
        "offset": "NA",
        "actual_span": "NA",
        "comment": "Platform Reserved signal",
        "access": "R",
        "raw_columns": [
          "0x046f",
          "2",
          "Reserve",
          "NA",
          "NA",
          "NA",
          "Platform Reserved signal"
        ]
      },
      {
        "page": 34,
        "register_address": "0x0470-0x047f",
        "byte_quantity": "32",
        "description": "Reserve",
        "ratio_factor": "NA",
        "offset": "NA",
        "actual_span": "NA",
        "comment": "Customer Reserved signal",
        "access": "R",
        "raw_columns": [
          "0x0470- 0x047f",
          "32",
          "Reserve",
          "NA",
          "NA",
          "NA",
          "Customer Reserved signal"
        ]
      },
      {
        "page": 34,
        "register_address": "0x0480-0x06bf",
        "byte_quantity": "576*2",
        "description": "Detail message- single cell voltage",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~5000 mV",
        "comment": "All cells: M*N (max 576) M: number of CSC N: number of cells per CSC 1#CSC cells voltage: 0x480 ~ (0x480+N- 1) 2#CSC cells voltage: (0x480+N) ~ (0x480+2N-1) …… M#CSC cells voltage: (0x480+(M-1) *N) ~ (0x480+M*N-1)",
        "access": "R",
        "raw_columns": [
          "0x0480 -0x06bf",
          "576*2",
          "Detail message- single cell voltage",
          "1",
          "0",
          "0~5000 mV",
          "All cells: M*N (max 576) M: number of CSC N: number of cells per CSC 1#CSC cells voltage: 0x480 ~ (0x480+N- 1) 2#CSC cells voltage: (0x480+N) ~ (0x480+2N-1) …… M#CSC cells voltage: (0x480+(M-1) *N) ~ (0x480+M*N-1)"
        ]
      }
    ],
    "sbmu_detail_messages": [
      {
        "page": 34,
        "register_address": "0x06c0~0x078f",
        "byte_quantity": "208*2",
        "description": "Detail message- single cell temperature",
        "ratio_factor": "1",
        "offset": "-50",
        "actual_span": "-50 ~ 205℃",
        "comment": "Each byte represents one temperature point, Low byte means odd number temperature points, High byte means even number temperature points, Numbers count from one All cells temperature sensors: M*P (max 416) M: number of CSC P: number of temperature sensor per CSC 1#CSC temperatures: 0x6c0 ~ (0x6c0+P/2-1) 2#CSC temperatures: (0x6c0+P/2) ~ (0x6c0+P-1) …… M#CSC temperatures: (0x6c0+(M-1) *P/2) ~ (0x6c0+M*P/2-1)",
        "access": "R",
        "raw_columns": [
          "0x06c0 ~0x078f",
          "208*2",
          "Detail message- single cell temperature",
          "1",
          "-50",
          "-50 ~ 205℃",
          "Each byte represents one temperature point, Low byte means odd number temperature points, High byte means even number temperature points, Numbers count from one All cells temperature sensors: M*P (max 416) M: number of CSC P: number of temperature sensor per CSC 1#CSC temperatures: 0x6c0 ~ (0x6c0+P/2-1) 2#CSC temperatures: (0x6c0+P/2) ~ (0x6c0+P-1) …… M#CSC temperatures: (0x6c0+(M-1) *P/2) ~ (0x6c0+M*P/2-1)"
        ]
      },
      {
        "page": 35,
        "register_address": "0x0790~0x07bf",
        "byte_quantity": "48*2",
        "description": "Detail message-balance information",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0-1",
        "comment": "All cells: M*N (max 576) M: number of CSC N: number of cells per CSC 1#CSC cells balance status: 0x790 ~ (0x790+ceil(N/16) -1) 2#CSC cells balance status: (0x790+cell(N/16)) ~ (0x790+2*cell(N/16) -1) M# CSC cells balance status: (0x790+(M-1) *cell(N/16)) ~ (0x790+M*cell(N/16) -1)",
        "access": "R",
        "raw_columns": [
          "0x0790 ~0x07bf",
          "48*2",
          "Detail message-balance information",
          "1",
          "0",
          "0-1",
          "All cells: M*N (max 576) M: number of CSC N: number of cells per CSC 1#CSC cells balance status: 0x790 ~ (0x790+ceil(N/16) -1) 2#CSC cells balance status: (0x790+cell(N/16)) ~ (0x790+2*cell(N/16) -1) M# CSC cells balance status: (0x790+(M-1) *cell(N/16)) ~ (0x790+M*cell(N/16) -1)"
        ]
      },
      {
        "page": 35,
        "register_address": "0x07c0~0x07c7",
        "byte_quantity": "16",
        "description": "SBMU Software",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0-255",
        "comment": "Show in ASCII",
        "access": "R",
        "raw_columns": [
          "0x07c0~ 0x07c7",
          "16",
          "SBMU Software",
          "1",
          "0",
          "0-255",
          "Show in ASCII"
        ]
      },
      {
        "page": 35,
        "register_address": "0x07c8~0x07cf",
        "byte_quantity": "16",
        "description": "SBMU Hardware",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0-255",
        "comment": "Show in ASCII",
        "access": "R",
        "raw_columns": [
          "0x07c8~ 0x07cf",
          "16",
          "SBMU Hardware",
          "1",
          "0",
          "0-255",
          "Show in ASCII"
        ]
      },
      {
        "page": 35,
        "register_address": "0x07d0~0x07d7",
        "byte_quantity": "16",
        "description": "CSC Software",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0-255",
        "comment": "Show in ASCII, all CSC belong to this SBMU will be the same version",
        "access": "R",
        "raw_columns": [
          "0x07d0~ 0x07d7",
          "16",
          "CSC Software",
          "1",
          "0",
          "0-255",
          "Show in ASCII, all CSC belong to this SBMU will be the same version"
        ]
      },
      {
        "page": 35,
        "register_address": "0x07d8~0x07df",
        "byte_quantity": "16",
        "description": "CSC Hardware",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0-255",
        "comment": "Show in ASCII, all CSC belong to this SBMU will be the same version",
        "access": "R",
        "raw_columns": [
          "0x07d8~ 0x07df",
          "16",
          "CSC Hardware",
          "1",
          "0",
          "0-255",
          "Show in ASCII, all CSC belong to this SBMU will be the same version"
        ]
      },
      {
        "page": 35,
        "register_address": "0x07e0",
        "byte_quantity": "2",
        "description": "S2A_PCBMaxTemp",
        "ratio_factor": "1",
        "offset": "-50",
        "actual_span": "-50 ~ 205℃",
        "comment": "PCB Max Temp",
        "access": "R",
        "raw_columns": [
          "0x07e0",
          "2",
          "S2A_PCBMaxTemp",
          "1",
          "-50",
          "-50 ~ 205℃",
          "PCB Max Temp"
        ]
      },
      {
        "page": 35,
        "register_address": "0x07e1",
        "byte_quantity": "2",
        "description": "S2A_PCBMinTemp",
        "ratio_factor": "1",
        "offset": "-50",
        "actual_span": "-50 ~ 205℃",
        "comment": "PCB Min Temp",
        "access": "R",
        "raw_columns": [
          "0x07e1",
          "2",
          "S2A_PCBMinTemp",
          "1",
          "-50",
          "-50 ~ 205℃",
          "PCB Min Temp"
        ]
      },
      {
        "page": 35,
        "register_address": "0x07e2",
        "byte_quantity": "2",
        "description": "S2A_ChipPst_PCB",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0 ~ 7",
        "comment": "Chip number where the highest plate temperature is",
        "access": "R",
        "raw_columns": [
          "0x07e2",
          "2",
          "S2A_ChipPst_PCB",
          "1",
          "0",
          "0 ~ 7",
          "Chip number where the highest plate temperature is"
        ]
      },
      {
        "page": 35,
        "register_address": "0x07e3",
        "byte_quantity": "2",
        "description": "S2A_ChipPst_PCB",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0 ~ 7",
        "comment": "Chip number where the lowest plate temperature is",
        "access": "R",
        "raw_columns": [
          "0x07e3",
          "2",
          "S2A_ChipPst_PCB",
          "1",
          "0",
          "0 ~ 7",
          "Chip number where the lowest plate temperature is"
        ]
      },
      {
        "page": 35,
        "register_address": "0x07e4",
        "byte_quantity": "2",
        "description": "S2A_CscPst_PCBM",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0 ~ 31",
        "comment": "CSC number where the highest plate temperature is located",
        "access": "R",
        "raw_columns": [
          "0x07e4",
          "2",
          "S2A_CscPst_PCBM",
          "1",
          "0",
          "0 ~ 31",
          "CSC number where the highest plate temperature is located"
        ]
      },
      {
        "page": 35,
        "register_address": "0x07e5",
        "byte_quantity": "2",
        "description": "S2A_CscPst_PCBMi",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0 ~ 31",
        "comment": "CSC number where the lowest plate temperature is located",
        "access": "R",
        "raw_columns": [
          "0x07e5",
          "2",
          "S2A_CscPst_PCBMi",
          "1",
          "0",
          "0 ~ 31",
          "CSC number where the lowest plate temperature is located"
        ]
      },
      {
        "page": 36,
        "register_address": "0x07e6",
        "byte_quantity": "2",
        "description": "S2A_AFEMaxTemp",
        "ratio_factor": "1",
        "offset": "-50",
        "actual_span": "-50 ~ 205℃",
        "comment": "Maximum AFE temperature",
        "access": "R",
        "raw_columns": [
          "0x07e6",
          "2",
          "S2A_AFEMaxTemp",
          "1",
          "-50",
          "-50 ~ 205℃",
          "Maximum AFE temperature"
        ]
      },
      {
        "page": 36,
        "register_address": "0x07e7",
        "byte_quantity": "2",
        "description": "S2A_AFEMinTemp",
        "ratio_factor": "1",
        "offset": "-50",
        "actual_span": "-50 ~ 205℃",
        "comment": "Minimum AFE temperature",
        "access": "R",
        "raw_columns": [
          "0x07e7",
          "2",
          "S2A_AFEMinTemp",
          "1",
          "-50",
          "-50 ~ 205℃",
          "Minimum AFE temperature"
        ]
      },
      {
        "page": 36,
        "register_address": "0x07e8",
        "byte_quantity": "2",
        "description": "S2A_ChipPst_AFEM",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0 ~ 7",
        "comment": "Chip number of maximum AFE temperature",
        "access": "R",
        "raw_columns": [
          "0x07e8",
          "2",
          "S2A_ChipPst_AFEM",
          "1",
          "0",
          "0 ~ 7",
          "Chip number of maximum AFE temperature"
        ]
      },
      {
        "page": 36,
        "register_address": "0x07e9",
        "byte_quantity": "2",
        "description": "S2A_ChipPst_AFEM",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0 ~ 7",
        "comment": "Chip number of lowest AFE temperature",
        "access": "R",
        "raw_columns": [
          "0x07e9",
          "2",
          "S2A_ChipPst_AFEM",
          "1",
          "0",
          "0 ~ 7",
          "Chip number of lowest AFE temperature"
        ]
      },
      {
        "page": 36,
        "register_address": "0x07ea",
        "byte_quantity": "2",
        "description": "S2A_CscPst_AFEM",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0 ~ 31",
        "comment": "CSC number where the highest AFE temperature is located",
        "access": "R",
        "raw_columns": [
          "0x07ea",
          "2",
          "S2A_CscPst_AFEM",
          "1",
          "0",
          "0 ~ 31",
          "CSC number where the highest AFE temperature is located"
        ]
      },
      {
        "page": 36,
        "register_address": "0x07eb",
        "byte_quantity": "2",
        "description": "S2A_CscPst_AFEMi",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0 ~ 31",
        "comment": "CSC number where the lowest AFE temperature is located",
        "access": "R",
        "raw_columns": [
          "0x07eb",
          "2",
          "S2A_CscPst_AFEMi",
          "1",
          "0",
          "0 ~ 31",
          "CSC number where the lowest AFE temperature is located"
        ]
      },
      {
        "page": 36,
        "register_address": "0x07ec~0x07ff",
        "byte_quantity": "38",
        "description": "Reserve",
        "ratio_factor": "NA",
        "offset": "NA",
        "actual_span": "NA",
        "comment": "Reserve",
        "access": "R",
        "raw_columns": [
          "0x07ec ~0x07ff",
          "38",
          "Reserve",
          "NA",
          "NA",
          "NA",
          "Reserve"
        ]
      }
    ],
    "appendix_i_sbmu_diagnosed_bits": [
      {
        "page": 37,
        "register_address": "0x0000",
        "bit": "Bit0",
        "fault_name": "Single cell over- voltage warning level 1",
        "fault_level": "1",
        "fault_code": "1",
        "fault_setting_conditions": "Vmax＞3.72V",
        "fault_recovery_conditions": "Vmax＜ 3.30V",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "-",
        "raw_columns": [
          "Single cell over- voltage warning level 1",
          "0x0000 Bit0",
          "1",
          "1",
          "Vmax＞3.72V",
          "Vmax＜ 3.30V",
          "0%",
          "-"
        ]
      },
      {
        "page": 37,
        "register_address": "0x0000",
        "bit": "Bit1",
        "fault_name": "Single cell over- voltage warning level 2",
        "fault_level": "2",
        "fault_code": "2",
        "fault_setting_conditions": "Vmax＞3.75V",
        "fault_recovery_conditions": "Vmax＜ 3.30V",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "-",
        "raw_columns": [
          "Single cell over- voltage warning level 2",
          "0x0000 Bit1",
          "2",
          "2",
          "Vmax＞3.75V",
          "Vmax＜ 3.30V",
          "0%",
          "-"
        ]
      },
      {
        "page": 37,
        "register_address": "0x0000",
        "bit": "Bit2",
        "fault_name": "Single cell over- voltage warning level 3",
        "fault_level": "3",
        "fault_code": "3",
        "fault_setting_conditions": "Vmax＞3.78V",
        "fault_recovery_conditions": "Vmax＜ 3.30V",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "-",
        "raw_columns": [
          "Single cell over- voltage warning level 3",
          "0x0000 Bit2",
          "3",
          "3",
          "Vmax＞3.78V",
          "Vmax＜ 3.30V",
          "0%",
          "-"
        ]
      },
      {
        "page": 37,
        "register_address": "0x0000",
        "bit": "Bit3",
        "fault_name": "Single cell under-voltage warning level 1",
        "fault_level": "1",
        "fault_code": "4",
        "fault_setting_conditions": "Vmin＜2.4（≥ 0℃）|| V min ＜2.4V（＜ 0℃）",
        "fault_recovery_conditions": "Vmin>3.25V （≥0℃）|| V min>3.25V （＜0℃）",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "Single cell under-voltage warning level 1",
          "0x0000 Bit3",
          "1",
          "4",
          "Vmin＜2.4（≥ 0℃）|| V min ＜2.4V（＜ 0℃）",
          "Vmin>3.25V （≥0℃）|| V min>3.25V （＜0℃）",
          "-",
          "0%"
        ]
      },
      {
        "page": 37,
        "register_address": "0x0000",
        "bit": "Bit4",
        "fault_name": "Single cell under-voltage warning level 2",
        "fault_level": "2",
        "fault_code": "5",
        "fault_setting_conditions": "Vmin＜2.37 （≥0℃）|| V min＜2.37V （＜0℃）",
        "fault_recovery_conditions": "Vmin>3.25V （≥0℃）|| V min>3.25V （＜0℃）",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "Single cell under-voltage warning level 2",
          "0x0000 Bit4",
          "2",
          "5",
          "Vmin＜2.37 （≥0℃）|| V min＜2.37V （＜0℃）",
          "Vmin>3.25V （≥0℃）|| V min>3.25V （＜0℃）",
          "-",
          "0%"
        ]
      },
      {
        "page": 37,
        "register_address": "0x0000",
        "bit": "Bit5",
        "fault_name": "Single cell under-voltage warning level 3",
        "fault_level": "3",
        "fault_code": "6",
        "fault_setting_conditions": "Vmin＜2.34 （≥0℃）|| V min＜2.34V （＜0℃）",
        "fault_recovery_conditions": "Vmin>3.25V （≥0℃）|| V min>3.25V （＜0℃）",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "Single cell under-voltage warning level 3",
          "0x0000 Bit5",
          "3",
          "6",
          "Vmin＜2.34 （≥0℃）|| V min＜2.34V （＜0℃）",
          "Vmin>3.25V （≥0℃）|| V min>3.25V （＜0℃）",
          "-",
          "0%"
        ]
      },
      {
        "page": 37,
        "register_address": "0x0000",
        "bit": "Bit6",
        "fault_name": "Single cell extreme over- voltage warning",
        "fault_level": "4",
        "fault_code": "7",
        "fault_setting_conditions": "Umax＞3.81V",
        "fault_recovery_conditions": "Clear Command (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "-",
        "raw_columns": [
          "Single cell extreme over- voltage warning",
          "0x0000 Bit6",
          "4",
          "7",
          "Umax＞3.81V",
          "Clear Command (255)",
          "0%",
          "-"
        ]
      },
      {
        "page": 37,
        "register_address": "0x0000",
        "bit": "Bit7",
        "fault_name": "Single cell extreme under- voltage warning",
        "fault_level": "4",
        "fault_code": "8",
        "fault_setting_conditions": "Vmin＜2.32 （≥0℃）|| V min＜2.32V （＜0℃）",
        "fault_recovery_conditions": "Clear Command (255)",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "Single cell extreme under- voltage warning",
          "0x0000 Bit7",
          "4",
          "8",
          "Vmin＜2.32 （≥0℃）|| V min＜2.32V （＜0℃）",
          "Clear Command (255)",
          "-",
          "0%"
        ]
      },
      {
        "page": 38,
        "register_address": "0x0000",
        "bit": "Bit8",
        "fault_name": "Single rack over- voltage warning level 1",
        "fault_level": "1",
        "fault_code": "9",
        "fault_setting_conditions": "Vbat (inner high voltage sampling) || total sum of cell voltages > 3.7V*N",
        "fault_recovery_conditions": "Vbat＜ 3.65V*N-5",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "-",
        "raw_columns": [
          "Single rack over- voltage warning level 1",
          "0x0000 Bit8",
          "1",
          "9",
          "Vbat (inner high voltage sampling) || total sum of cell voltages > 3.7V*N",
          "Vbat＜ 3.65V*N-5",
          "0%",
          "-"
        ]
      },
      {
        "page": 38,
        "register_address": "0x0000",
        "bit": "Bit9",
        "fault_name": "Single rack over- voltage warning level 2",
        "fault_level": "2",
        "fault_code": "10",
        "fault_setting_conditions": "Vbat (inner high voltage sampling) || total sum of cell voltages > 3.8V*N",
        "fault_recovery_conditions": "Vbat＜ 3.75V*N-5",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "-",
        "raw_columns": [
          "Single rack over- voltage warning level 2",
          "0x0000 Bit9",
          "2",
          "10",
          "Vbat (inner high voltage sampling) || total sum of cell voltages > 3.8V*N",
          "Vbat＜ 3.75V*N-5",
          "0%",
          "-"
        ]
      },
      {
        "page": 38,
        "register_address": "0x0000",
        "bit": "Bit10",
        "fault_name": "Single rack under-voltage warning level 1",
        "fault_level": "1",
        "fault_code": "11",
        "fault_setting_conditions": "Vbat (inner high voltage sampling) || total sum of cell voltages <2.5V*N",
        "fault_recovery_conditions": "Vbat＞ 2.8V*N+5",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "Single rack under-voltage warning level 1",
          "0x0000 Bit10",
          "1",
          "11",
          "Vbat (inner high voltage sampling) || total sum of cell voltages <2.5V*N",
          "Vbat＞ 2.8V*N+5",
          "-",
          "0%"
        ]
      },
      {
        "page": 38,
        "register_address": "0x0000",
        "bit": "Bit11",
        "fault_name": "Single rack under-voltage warning level 2",
        "fault_level": "2",
        "fault_code": "12",
        "fault_setting_conditions": "Vbat (inner high voltage sampling) || total sum of cell voltages <2.4V*N",
        "fault_recovery_conditions": "Vbat＞ 2.6V*N+5",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "Single rack under-voltage warning level 2",
          "0x0000 Bit11",
          "2",
          "12",
          "Vbat (inner high voltage sampling) || total sum of cell voltages <2.4V*N",
          "Vbat＞ 2.6V*N+5",
          "-",
          "0%"
        ]
      },
      {
        "page": 38,
        "register_address": "0x0000",
        "bit": "Bit12",
        "fault_name": "Big voltage difference between cells warning",
        "fault_level": "1",
        "fault_code": "13",
        "fault_setting_conditions": "When (either value of Vmax/Vmin is in between (3.2-3.35V)) or (Vmax > 3.35V and Vmin < 3.2V), and ⊿ V > 0.5V",
        "fault_recovery_conditions": "⊿V＜0.45V",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "-",
        "raw_columns": [
          "Big voltage difference between cells warning",
          "0x0000 Bit12",
          "1",
          "13",
          "When (either value of Vmax/Vmin is in between (3.2-3.35V)) or (Vmax > 3.35V and Vmin < 3.2V), and ⊿ V > 0.5V",
          "⊿V＜0.45V",
          "-",
          "-"
        ]
      },
      {
        "page": 38,
        "register_address": "0x0000",
        "bit": "Bit13",
        "fault_name": "Invalid cell voltage warning",
        "fault_level": "4",
        "fault_code": "14",
        "fault_setting_conditions": "CSC didn't collect all the data points; CAN communicatio n is lost; the maximum, minimum and average voltages sent by CSC exist invalid number; the detailed voltage exists invalid number",
        "fault_recovery_conditions": "Clear Command (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "Invalid cell voltage warning",
          "0x0000 Bit13",
          "4",
          "14",
          "CSC didn't collect all the data points; CAN communicatio n is lost; the maximum, minimum and average voltages sent by CSC exist invalid number; the detailed voltage exists invalid number",
          "Clear Command (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 39,
        "register_address": "0x0000",
        "bit": "Bit14",
        "fault_name": "Replacement required due to single cell over discharge",
        "fault_level": "5",
        "fault_code": "15",
        "fault_setting_conditions": "Vmin＜1.8V",
        "fault_recovery_conditions": "Clear Command (250)",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "Replacement required due to single cell over discharge",
          "0x0000 Bit14",
          "5",
          "15",
          "Vmin＜1.8V",
          "Clear Command (250)",
          "-",
          "0%"
        ]
      },
      {
        "page": 39,
        "register_address": "0x0000",
        "bit": "Bit15",
        "fault_name": "Replacement required due to single cell over charge",
        "fault_level": "5",
        "fault_code": "16",
        "fault_setting_conditions": "Vmax＞4.3V",
        "fault_recovery_conditions": "Clear Command (250)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "-",
        "raw_columns": [
          "Replacement required due to single cell over charge",
          "0x0000 Bit15",
          "5",
          "16",
          "Vmax＞4.3V",
          "Clear Command (250)",
          "0%",
          "-"
        ]
      },
      {
        "page": 39,
        "register_address": "0x0001",
        "bit": "Bit0",
        "fault_name": "Low SOC over discharge warning",
        "fault_level": "2",
        "fault_code": "17",
        "fault_setting_conditions": "Vmin＜2.7V &Discharge current＞0 lasting 30min",
        "fault_recovery_conditions": "Vmin ＞2.9V",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "-",
        "raw_columns": [
          "Low SOC over discharge warning",
          "0x0001 Bit0",
          "2",
          "17",
          "Vmin＜2.7V &Discharge current＞0 lasting 30min",
          "Vmin ＞2.9V",
          "-",
          "-"
        ]
      },
      {
        "page": 39,
        "register_address": "0x0001",
        "bit": "Bit1",
        "fault_name": "Low SOC over discharge warning",
        "fault_level": "4",
        "fault_code": "18",
        "fault_setting_conditions": "Vmin＜2.65V &Discharge current＞0 lasting 30min",
        "fault_recovery_conditions": "Clear Command (255)",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "Low SOC over discharge warning",
          "0x0001 Bit1",
          "4",
          "18",
          "Vmin＜2.65V &Discharge current＞0 lasting 30min",
          "Clear Command (255)",
          "-",
          "0%"
        ]
      },
      {
        "page": 39,
        "register_address": "0x0001",
        "bit": "Bit2",
        "fault_name": "Discharge over- current warning level 1",
        "fault_level": "1",
        "fault_code": "19",
        "fault_setting_conditions": "I1>max(I0*10 5%,10A)",
        "fault_recovery_conditions": "I1≤I0 ( I1: subsystem actual current; I0:BMS limit current)",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "-",
        "raw_columns": [
          "Discharge over- current warning level 1",
          "0x0001 Bit2",
          "1",
          "19",
          "I1>max(I0*10 5%,10A)",
          "I1≤I0 ( I1: subsystem actual current; I0:BMS limit current)",
          "-",
          "-"
        ]
      },
      {
        "page": 39,
        "register_address": "0x0001",
        "bit": "Bit3",
        "fault_name": "Discharge over- current warning level 2",
        "fault_level": "2",
        "fault_code": "20",
        "fault_setting_conditions": "I1>max(I0*11 4%,10A) || level 1 alarm lasting 20s (configurable)",
        "fault_recovery_conditions": "I1≤I0 ( I1: subsystem actual current; I0:BMS limit current)",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "I0*92%",
        "raw_columns": [
          "Discharge over- current warning level 2",
          "0x0001 Bit3",
          "2",
          "20",
          "I1>max(I0*11 4%,10A) || level 1 alarm lasting 20s (configurable)",
          "I1≤I0 ( I1: subsystem actual current; I0:BMS limit current)",
          "-",
          "I0*92%"
        ]
      },
      {
        "page": 39,
        "register_address": "0x0001",
        "bit": "Bit4",
        "fault_name": "Discharge over- current warning level 3",
        "fault_level": "3",
        "fault_code": "21",
        "fault_setting_conditions": "I1>max(I0*12 5%,10A) || level 2 alarm lasting 20s (configurable)",
        "fault_recovery_conditions": "I1≤I0 ( I1: subsystem actual current; I0:BMS limit current)",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "I0*87%",
        "raw_columns": [
          "Discharge over- current warning level 3",
          "0x0001 Bit4",
          "3",
          "21",
          "I1>max(I0*12 5%,10A) || level 2 alarm lasting 20s (configurable)",
          "I1≤I0 ( I1: subsystem actual current; I0:BMS limit current)",
          "-",
          "I0*87%"
        ]
      },
      {
        "page": 39,
        "register_address": "0x0001",
        "bit": "Bit5",
        "fault_name": "Discharge over- current warning level 4",
        "fault_level": "4",
        "fault_code": "22",
        "fault_setting_conditions": "I1>max(I0*13 5%,10A) ||Level 3 alarm lasting 10s (configurable)",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "Discharge over- current warning level 4",
          "0x0001 Bit5",
          "4",
          "22",
          "I1>max(I0*13 5%,10A) ||Level 3 alarm lasting 10s (configurable)",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 40,
        "register_address": "0x0001",
        "bit": "Bit6",
        "fault_name": "Charge over- current warning level 1",
        "fault_level": "1",
        "fault_code": "23",
        "fault_setting_conditions": "I1>max(I0*10 5%,10A)",
        "fault_recovery_conditions": "I1≤I0 ( I1: subsystem actual current; I0:BMS limit current)",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "-",
        "raw_columns": [
          "Charge over- current warning level 1",
          "0x0001 Bit6",
          "1",
          "23",
          "I1>max(I0*10 5%,10A)",
          "I1≤I0 ( I1: subsystem actual current; I0:BMS limit current)",
          "-",
          "-"
        ]
      },
      {
        "page": 40,
        "register_address": "0x0001",
        "bit": "Bit7",
        "fault_name": "Charge over- current warning level 2",
        "fault_level": "2",
        "fault_code": "24",
        "fault_setting_conditions": "I1>max(I0*11 4%,10A) or Level 1 alarm lasting 20s (configurable)",
        "fault_recovery_conditions": "I1≤I0 ( I1: subsystem actual current; I0:BMS limit current)",
        "charging_power_limitation": "I0*92%",
        "discharge_power_limitation": "-",
        "raw_columns": [
          "Charge over- current warning level 2",
          "0x0001 Bit7",
          "2",
          "24",
          "I1>max(I0*11 4%,10A) or Level 1 alarm lasting 20s (configurable)",
          "I1≤I0 ( I1: subsystem actual current; I0:BMS limit current)",
          "I0*92%",
          "-"
        ]
      },
      {
        "page": 40,
        "register_address": "0x0001",
        "bit": "Bit8",
        "fault_name": "Charge over- current warning level 3",
        "fault_level": "3",
        "fault_code": "25",
        "fault_setting_conditions": "I1>max(I0*12 5%,10A) or 2- level alarm lasting 20s (configurable)",
        "fault_recovery_conditions": "I1≤I0 ( I1: subsystem actual current; I0:BMS limit current)",
        "charging_power_limitation": "I0*87%",
        "discharge_power_limitation": "-",
        "raw_columns": [
          "Charge over- current warning level 3",
          "0x0001 Bit8",
          "3",
          "25",
          "I1>max(I0*12 5%,10A) or 2- level alarm lasting 20s (configurable)",
          "I1≤I0 ( I1: subsystem actual current; I0:BMS limit current)",
          "I0*87%",
          "-"
        ]
      },
      {
        "page": 40,
        "register_address": "0x0001",
        "bit": "Bit9",
        "fault_name": "Charge over- current warning level 4",
        "fault_level": "4",
        "fault_code": "26",
        "fault_setting_conditions": "I1>max(I0*13 5%,10A) or 3 levels of alarms lasting 10s (configurable)",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "Charge over- current warning level 4",
          "0x0001 Bit9",
          "4",
          "26",
          "I1>max(I0*13 5%,10A) or 3 levels of alarms lasting 10s (configurable)",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 40,
        "register_address": "0x0001",
        "bit": "Bit10",
        "fault_name": "Current sensor failed warning",
        "fault_level": "4",
        "fault_code": "27",
        "fault_setting_conditions": "Current sensor fault",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "Current sensor failed warning",
          "0x0001 Bit10",
          "4",
          "27",
          "Current sensor fault",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 40,
        "register_address": "0x0001",
        "bit": "Bit14",
        "fault_name": "Single cell over- temperature warning level 1",
        "fault_level": "1",
        "fault_code": "31",
        "fault_setting_conditions": "Tmax＞50℃",
        "fault_recovery_conditions": "Tmax<48℃",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "-",
        "raw_columns": [
          "Single cell over- temperature warning level 1",
          "0x0001 Bit14",
          "1",
          "31",
          "Tmax＞50℃",
          "Tmax<48℃",
          "-",
          "-"
        ]
      },
      {
        "page": 40,
        "register_address": "0x0001",
        "bit": "Bit15",
        "fault_name": "Single cell over- temperature warning level 2",
        "fault_level": "2",
        "fault_code": "32",
        "fault_setting_conditions": "Tmax＞55℃",
        "fault_recovery_conditions": "Tmax<53℃",
        "charging_power_limitation": "50%",
        "discharge_power_limitation": "50%",
        "raw_columns": [
          "Single cell over- temperature warning level 2",
          "0x0001 Bit15",
          "2",
          "32",
          "Tmax＞55℃",
          "Tmax<53℃",
          "50%",
          "50%"
        ]
      },
      {
        "page": 40,
        "register_address": "0x0002",
        "bit": "Bit0",
        "fault_name": "Single cell over- temperature warning level 3",
        "fault_level": "3",
        "fault_code": "33",
        "fault_setting_conditions": "Tmax>55℃",
        "fault_recovery_conditions": "Tmax<53℃",
        "charging_power_limitation": "50%",
        "discharge_power_limitation": "50%",
        "raw_columns": [
          "Single cell over- temperature warning level 3",
          "0x0002 Bit0",
          "3",
          "33",
          "Tmax>55℃",
          "Tmax<53℃",
          "50%",
          "50%"
        ]
      },
      {
        "page": 40,
        "register_address": "0x0002",
        "bit": "Bit1",
        "fault_name": "Single cell over- temperature warning level 4",
        "fault_level": "4",
        "fault_code": "34",
        "fault_setting_conditions": "Tmax＞57℃",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "Single cell over- temperature warning level 4",
          "0x0002 Bit1",
          "4",
          "34",
          "Tmax＞57℃",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 40,
        "register_address": "0x0002",
        "bit": "Bit2",
        "fault_name": "Single cell under- temperature warning level 1",
        "fault_level": "1",
        "fault_code": "35",
        "fault_setting_conditions": "Tmin＜0℃",
        "fault_recovery_conditions": "Tmin＞5℃",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "-",
        "raw_columns": [
          "Single cell under- temperature warning level 1",
          "0x0002 Bit2",
          "1",
          "35",
          "Tmin＜0℃",
          "Tmin＞5℃",
          "-",
          "-"
        ]
      },
      {
        "page": 41,
        "register_address": "0x0002",
        "bit": "Bit3",
        "fault_name": "Single cell under- temperature warning level 2",
        "fault_level": "2",
        "fault_code": "36",
        "fault_setting_conditions": "Tmin＜-10℃",
        "fault_recovery_conditions": "Tmin＞0℃",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "-",
        "raw_columns": [
          "Single cell under- temperature warning level 2",
          "0x0002 Bit3",
          "2",
          "36",
          "Tmin＜-10℃",
          "Tmin＞0℃",
          "-",
          "-"
        ]
      },
      {
        "page": 41,
        "register_address": "0x0002",
        "bit": "Bit4",
        "fault_name": "Single cell under- temperature warning level 3",
        "fault_level": "4",
        "fault_code": "37",
        "fault_setting_conditions": "Tmin＜-20℃",
        "fault_recovery_conditions": "Tmin＞-10℃",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "Single cell under- temperature warning level 3",
          "0x0002 Bit4",
          "4",
          "37",
          "Tmin＜-20℃",
          "Tmin＞-10℃",
          "0%",
          "0%"
        ]
      },
      {
        "page": 41,
        "register_address": "0x0002",
        "bit": "Bit5",
        "fault_name": "Big temperature difference between cells warning level 1",
        "fault_level": "1",
        "fault_code": "38",
        "fault_setting_conditions": "⊿T＞15℃",
        "fault_recovery_conditions": "⊿T＜10℃",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "-",
        "raw_columns": [
          "Big temperature difference between cells warning level 1",
          "0x0002 Bit5",
          "1",
          "38",
          "⊿T＞15℃",
          "⊿T＜10℃",
          "-",
          "-"
        ]
      },
      {
        "page": 41,
        "register_address": "0x0002",
        "bit": "Bit6",
        "fault_name": "Big temperature difference between cells warning level 2",
        "fault_level": "2",
        "fault_code": "39",
        "fault_setting_conditions": "⊿T＞20℃",
        "fault_recovery_conditions": "⊿T＜15℃",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "-",
        "raw_columns": [
          "Big temperature difference between cells warning level 2",
          "0x0002 Bit6",
          "2",
          "39",
          "⊿T＞20℃",
          "⊿T＜15℃",
          "-",
          "-"
        ]
      },
      {
        "page": 41,
        "register_address": "0x0002",
        "bit": "Bit7",
        "fault_name": "Big temperature difference between cells warning level 3",
        "fault_level": "3",
        "fault_code": "40",
        "fault_setting_conditions": "⊿T＞25℃",
        "fault_recovery_conditions": "⊿T＜20℃",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "-",
        "raw_columns": [
          "Big temperature difference between cells warning level 3",
          "0x0002 Bit7",
          "3",
          "40",
          "⊿T＞25℃",
          "⊿T＜20℃",
          "-",
          "-"
        ]
      },
      {
        "page": 41,
        "register_address": "0x0002",
        "bit": "Bit8",
        "fault_name": "SBMU main control box over- temperature warning level 1",
        "fault_level": "1",
        "fault_code": "41",
        "fault_setting_conditions": "Tmax＞65℃",
        "fault_recovery_conditions": "Tmax＜60℃",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "-",
        "raw_columns": [
          "SBMU main control box over- temperature warning level 1",
          "0x0002 Bit8",
          "1",
          "41",
          "Tmax＞65℃",
          "Tmax＜60℃",
          "-",
          "-"
        ]
      },
      {
        "page": 41,
        "register_address": "0x0002",
        "bit": "Bit9",
        "fault_name": "SBMU main control box over- temperature warning level 2",
        "fault_level": "2",
        "fault_code": "42",
        "fault_setting_conditions": "Tmax＞75℃",
        "fault_recovery_conditions": "Tmax＜70℃",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "-",
        "raw_columns": [
          "SBMU main control box over- temperature warning level 2",
          "0x0002 Bit9",
          "2",
          "42",
          "Tmax＞75℃",
          "Tmax＜70℃",
          "-",
          "-"
        ]
      },
      {
        "page": 41,
        "register_address": "0x0002",
        "bit": "Bit10",
        "fault_name": "SBMU main control box over- temperature warning level 3",
        "fault_level": "3",
        "fault_code": "43",
        "fault_setting_conditions": "Tmax＞85℃",
        "fault_recovery_conditions": "Tmax＜80℃",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "-",
        "raw_columns": [
          "SBMU main control box over- temperature warning level 3",
          "0x0002 Bit10",
          "3",
          "43",
          "Tmax＞85℃",
          "Tmax＜80℃",
          "-",
          "-"
        ]
      },
      {
        "page": 41,
        "register_address": "0x0002",
        "bit": "Bit11",
        "fault_name": "SBMU main control box over- temperature warning level 4",
        "fault_level": "4",
        "fault_code": "44",
        "fault_setting_conditions": "Tmax＞90℃",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "SBMU main control box over- temperature warning level 4",
          "0x0002 Bit11",
          "4",
          "44",
          "Tmax＞90℃",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 41,
        "register_address": "0x0002",
        "bit": "Bit12",
        "fault_name": "SBMU main control box under- temperature warning level 1",
        "fault_level": "1",
        "fault_code": "45",
        "fault_setting_conditions": "Tmin＜-30℃",
        "fault_recovery_conditions": "Tmin＞-25℃",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "-",
        "raw_columns": [
          "SBMU main control box under- temperature warning level 1",
          "0x0002 Bit12",
          "1",
          "45",
          "Tmin＜-30℃",
          "Tmin＞-25℃",
          "-",
          "-"
        ]
      },
      {
        "page": 41,
        "register_address": "0x0002",
        "bit": "Bit13",
        "fault_name": "SBMU main control box under- temperature warning level 2",
        "fault_level": "2",
        "fault_code": "46",
        "fault_setting_conditions": "Tmin＜-30℃",
        "fault_recovery_conditions": "Tmin＞-25℃",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "-",
        "raw_columns": [
          "SBMU main control box under- temperature warning level 2",
          "0x0002 Bit13",
          "2",
          "46",
          "Tmin＜-30℃",
          "Tmin＞-25℃",
          "-",
          "-"
        ]
      },
      {
        "page": 42,
        "register_address": "0x0002",
        "bit": "Bit14",
        "fault_name": "SBMU main control box under- temperature warning level 3",
        "fault_level": "3",
        "fault_code": "47",
        "fault_setting_conditions": "Tmin＜-40℃",
        "fault_recovery_conditions": "Tmin＞-35℃",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "-",
        "raw_columns": [
          "SBMU main control box under- temperature warning level 3",
          "0x0002 Bit14",
          "3",
          "47",
          "Tmin＜-40℃",
          "Tmin＞-35℃",
          "-",
          "-"
        ]
      },
      {
        "page": 42,
        "register_address": "0x0002",
        "bit": "Bit15",
        "fault_name": "Single temperature sampling abnormal warning",
        "fault_level": "4",
        "fault_code": "48",
        "fault_setting_conditions": "Any of the cell temperature sampling is invalid",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "Single temperature sampling abnormal warning",
          "0x0002 Bit15",
          "4",
          "48",
          "Any of the cell temperature sampling is invalid",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 42,
        "register_address": "0x0003",
        "bit": "Bit0",
        "fault_name": "Multiple temperature sampling abnormal warning",
        "fault_level": "4",
        "fault_code": "49",
        "fault_setting_conditions": "≥2 cells temperature sampling invalid",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "Multiple temperature sampling abnormal warning",
          "0x0003 Bit0",
          "4",
          "49",
          "≥2 cells temperature sampling invalid",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 42,
        "register_address": "0x0003",
        "bit": "Bit2",
        "fault_name": "Low-temperature charging warning",
        "fault_level": "4",
        "fault_code": "51",
        "fault_setting_conditions": "Tmin<2 ℃ & & absolute value current>20A in charging state",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "Low-temperature charging warning",
          "0x0003 Bit2",
          "4",
          "51",
          "Tmin<2 ℃ & & absolute value current>20A in charging state",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 42,
        "register_address": "0x0004",
        "bit": "Bit7",
        "fault_name": "Abnormal warning before current sensor is enabled",
        "fault_level": "1",
        "fault_code": "72",
        "fault_setting_conditions": "power supply voltage＞2V",
        "fault_recovery_conditions": "power supply voltage＜1V",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "-",
        "raw_columns": [
          "Abnormal warning before current sensor is enabled",
          "0x0004 Bit7",
          "1",
          "72",
          "power supply voltage＞2V",
          "power supply voltage＜1V",
          "-",
          "-"
        ]
      },
      {
        "page": 42,
        "register_address": "0x0004",
        "bit": "Bit8",
        "fault_name": "Abnormal fault before current sensor is enabled",
        "fault_level": "4",
        "fault_code": "73",
        "fault_setting_conditions": "power supply voltage＜8V|| ＞16V",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "Abnormal fault before current sensor is enabled",
          "0x0004 Bit8",
          "4",
          "73",
          "power supply voltage＜8V|| ＞16V",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 42,
        "register_address": "0x0004",
        "bit": "Bit9",
        "fault_name": "CSC 24V power supply abnormal warning",
        "fault_level": "4",
        "fault_code": "74",
        "fault_setting_conditions": "power supply voltage＜ 18V||＞30V|| invalid sampling voltage value",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "CSC 24V power supply abnormal warning",
          "0x0004 Bit9",
          "4",
          "74",
          "power supply voltage＜ 18V||＞30V|| invalid sampling voltage value",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 42,
        "register_address": "0x0004",
        "bit": "Bit10",
        "fault_name": "SBMU 24V power supply abnormal warning",
        "fault_level": "4",
        "fault_code": "75",
        "fault_setting_conditions": "power supply voltage＜ 18V||＞30V|| invalid sampling voltage value",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "SBMU 24V power supply abnormal warning",
          "0x0004 Bit10",
          "4",
          "75",
          "power supply voltage＜ 18V||＞30V|| invalid sampling voltage value",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 42,
        "register_address": "0x0004",
        "bit": "Bit11",
        "fault_name": "SBMU 24V power supply abnormal warning",
        "fault_level": "1",
        "fault_code": "76",
        "fault_setting_conditions": "28V < power supply voltage < 30V",
        "fault_recovery_conditions": "power supply voltage < 28V",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "-",
        "raw_columns": [
          "SBMU 24V power supply abnormal warning",
          "0x0004 Bit11",
          "1",
          "76",
          "28V < power supply voltage < 30V",
          "power supply voltage < 28V",
          "-",
          "-"
        ]
      },
      {
        "page": 42,
        "register_address": "0x0004",
        "bit": "Bit12",
        "fault_name": "Pre-charge relay sticking warning",
        "fault_level": "4",
        "fault_code": "77",
        "fault_setting_conditions": "unclosed Pre-charge",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "Pre-charge relay sticking warning",
          "0x0004 Bit12",
          "4",
          "77",
          "unclosed Pre-charge",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 43,
        "register_address": "0x0004",
        "bit": "Bit13",
        "fault_name": "Pre-charge relay open circuit warning",
        "fault_level": "4",
        "fault_code": "78",
        "fault_setting_conditions": "after sending close command for Pre-charge contactor, feedback loop shows contactor still open",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "Pre-charge relay open circuit warning",
          "0x0004 Bit13",
          "4",
          "78",
          "after sending close command for Pre-charge contactor, feedback loop shows contactor still open",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 43,
        "register_address": "0x0004",
        "bit": "Bit14",
        "fault_name": "MSD warning",
        "fault_level": "4",
        "fault_code": "79",
        "fault_setting_conditions": "MSD dry contact open",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "MSD warning",
          "0x0004 Bit14",
          "4",
          "79",
          "MSD dry contact open",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 43,
        "register_address": "0x0004",
        "bit": "Bit15",
        "fault_name": "Rack fuse warning",
        "fault_level": "4",
        "fault_code": "80",
        "fault_setting_conditions": "Rack fuse dry contact open",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "Rack fuse warning",
          "0x0004 Bit15",
          "4",
          "80",
          "Rack fuse dry contact open",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 43,
        "register_address": "0x0005",
        "bit": "Bit0",
        "fault_name": "Rack isolate switch warning",
        "fault_level": "4",
        "fault_code": "81",
        "fault_setting_conditions": "Rack isolate switch dry contact open",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "Rack isolate switch warning",
          "0x0005 Bit0",
          "4",
          "81",
          "Rack isolate switch dry contact open",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 43,
        "register_address": "0x0005",
        "bit": "Bit1",
        "fault_name": "Main positive relay sticking warning",
        "fault_level": "4",
        "fault_code": "82",
        "fault_setting_conditions": "unclosed main positive contactor feedback contactor stick",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "Main positive relay sticking warning",
          "0x0005 Bit1",
          "4",
          "82",
          "unclosed main positive contactor feedback contactor stick",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 43,
        "register_address": "0x0005",
        "bit": "Bit2",
        "fault_name": "Main negative relay sticking warning",
        "fault_level": "4",
        "fault_code": "83",
        "fault_setting_conditions": "unclosed negative and negative contactor feedback contactor stick",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "Main negative relay sticking warning",
          "0x0005 Bit2",
          "4",
          "83",
          "unclosed negative and negative contactor feedback contactor stick",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 43,
        "register_address": "0x0005",
        "bit": "Bit3",
        "fault_name": "Both main positive relay and main negative relay sticking fault",
        "fault_level": "6",
        "fault_code": "84",
        "fault_setting_conditions": "unclosed main positive and negative contactor feedback contactors stick",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "Both main positive relay and main negative relay sticking fault",
          "0x0005 Bit3",
          "6",
          "84",
          "unclosed main positive and negative contactor feedback contactors stick",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 43,
        "register_address": "0x0005",
        "bit": "Bit4",
        "fault_name": "Main positive relay open circuit warning",
        "fault_level": "4",
        "fault_code": "85",
        "fault_setting_conditions": "after sending close command for main positive contactor, feedback loop shows contactor still open",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "Main positive relay open circuit warning",
          "0x0005 Bit4",
          "4",
          "85",
          "after sending close command for main positive contactor, feedback loop shows contactor still open",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 43,
        "register_address": "0x0005",
        "bit": "Bit5",
        "fault_name": "Main negative open circuit warning",
        "fault_level": "4",
        "fault_code": "86",
        "fault_setting_conditions": "after sending close command for",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "Main negative open circuit warning",
          "0x0005 Bit5",
          "4",
          "86",
          "after sending close command for",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 44,
        "register_address": "0x0005",
        "bit": "Bit6",
        "fault_name": "Battery rack door (travel switch) fault",
        "fault_level": "6",
        "fault_code": "87",
        "fault_setting_conditions": "Battery rack door (travel switch) dry contact open",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "Battery rack door (travel switch) fault",
          "0x0005 Bit6",
          "6",
          "87",
          "Battery rack door (travel switch) dry contact open",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 44,
        "register_address": "0x0005",
        "bit": "Bit7",
        "fault_name": "Main control box fan warning",
        "fault_level": "4",
        "fault_code": "88",
        "fault_setting_conditions": "Main control box fan dry contact open",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "Main control box fan warning",
          "0x0005 Bit7",
          "4",
          "88",
          "Main control box fan dry contact open",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 44,
        "register_address": "0x0006",
        "bit": "Bit5",
        "fault_name": "Inner communication warning (CCAN)",
        "fault_level": "4",
        "fault_code": "102",
        "fault_setting_conditions": "SBMU lost all C CAN data",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "Inner communication warning (CCAN)",
          "0x0006 Bit5",
          "4",
          "102",
          "SBMU lost all C CAN data",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 44,
        "register_address": "0x0006",
        "bit": "Bit6",
        "fault_name": "Inner communication warning (SCAN)",
        "fault_level": "4",
        "fault_code": "103",
        "fault_setting_conditions": "SBMU lost S CAN data",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "Inner communication warning (SCAN)",
          "0x0006 Bit6",
          "4",
          "103",
          "SBMU lost S CAN data",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 44,
        "register_address": "0x0006",
        "bit": "Bit7",
        "fault_name": "Inner communication warning (MCAN)",
        "fault_level": "4",
        "fault_code": "104",
        "fault_setting_conditions": "SBMU lost MBMU MCAN data",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "Inner communication warning (MCAN)",
          "0x0006 Bit7",
          "4",
          "104",
          "SBMU lost MBMU MCAN data",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 44,
        "register_address": "0x0006",
        "bit": "Bit9",
        "fault_name": "CSC daisy chain communication failure",
        "fault_level": "4",
        "fault_code": "106",
        "fault_setting_conditions": "CSC daisy chain communicatio n failure",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "CSC daisy chain communication failure",
          "0x0006 Bit9",
          "4",
          "106",
          "CSC daisy chain communicatio n failure",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 44,
        "register_address": "0x0006",
        "bit": "Bit11",
        "fault_name": "Balancing circuit warning",
        "fault_level": "4",
        "fault_code": "108",
        "fault_setting_conditions": "cell balance circuit short fault set",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "Balancing circuit warning",
          "0x0006 Bit11",
          "4",
          "108",
          "cell balance circuit short fault set",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 44,
        "register_address": "0x0006",
        "bit": "Bit13",
        "fault_name": "SOC low warning level 1",
        "fault_level": "1",
        "fault_code": "110",
        "fault_setting_conditions": "SOC＜10%",
        "fault_recovery_conditions": "SOC＞15%",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "-",
        "raw_columns": [
          "SOC low warning level 1",
          "0x0006 Bit13",
          "1",
          "110",
          "SOC＜10%",
          "SOC＞15%",
          "-",
          "-"
        ]
      },
      {
        "page": 44,
        "register_address": "0x0006",
        "bit": "Bit14",
        "fault_name": "SOC low warning level 2",
        "fault_level": "2",
        "fault_code": "111",
        "fault_setting_conditions": "SOC＜5%",
        "fault_recovery_conditions": "SOC＞10%",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "-",
        "raw_columns": [
          "SOC low warning level 2",
          "0x0006 Bit14",
          "2",
          "111",
          "SOC＜5%",
          "SOC＞10%",
          "-",
          "-"
        ]
      },
      {
        "page": 44,
        "register_address": "0x0006",
        "bit": "Bit15",
        "fault_name": "HV circuit open circuit warning",
        "fault_level": "4",
        "fault_code": "112",
        "fault_setting_conditions": "Rack internal voltage < 100V before contactor closing or The total current is greater than (number of high-voltage lines * 30A) && the current of a single Rack is less than 10A && the main",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "HV circuit open circuit warning",
          "0x0006 Bit15",
          "4",
          "112",
          "Rack internal voltage < 100V before contactor closing or The total current is greater than (number of high-voltage lines * 30A) && the current of a single Rack is less than 10A && the main",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 45,
        "register_address": "0x0007",
        "bit": "Bit3",
        "fault_name": "Pre-charging failed twice warning",
        "fault_level": "5",
        "fault_code": "116",
        "fault_setting_conditions": "Pre-charge twice at a time. Pre- charging contactor voltage > 10V after closing",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "Pre-charging failed twice warning",
          "0x0007 Bit3",
          "5",
          "116",
          "Pre-charge twice at a time. Pre- charging contactor voltage > 10V after closing",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 45,
        "register_address": "0x0007",
        "bit": "Bit4",
        "fault_name": "Pre-charge overcurrent warning",
        "fault_level": "5",
        "fault_code": "117",
        "fault_setting_conditions": "At the beginning of precharge, the external high voltage<0.2* battery voltage & & total loop current>0.8* (battery voltage/prech arge resistance value)",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "Pre-charge overcurrent warning",
          "0x0007 Bit4",
          "5",
          "117",
          "At the beginning of precharge, the external high voltage<0.2* battery voltage & & total loop current>0.8* (battery voltage/prech arge resistance value)",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 45,
        "register_address": "0x0007",
        "bit": "Bit5",
        "fault_name": "Cell voltage sampling wire disconnected warning",
        "fault_level": "4",
        "fault_code": "118",
        "fault_setting_conditions": "Voltage sampling line drop flag set to 1",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "Cell voltage sampling wire disconnected warning",
          "0x0007 Bit5",
          "4",
          "118",
          "Voltage sampling line drop flag set to 1",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 45,
        "register_address": "0x0007",
        "bit": "Bit6",
        "fault_name": "Sampling loop leakage current warning",
        "fault_level": "4",
        "fault_code": "119",
        "fault_setting_conditions": "Leakage current flag set to 1",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "Sampling loop leakage current warning",
          "0x0007 Bit6",
          "4",
          "119",
          "Leakage current flag set to 1",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 45,
        "register_address": "0x0007",
        "bit": "Bit9",
        "fault_name": "HV+&HV- reversed connection fault",
        "fault_level": "7",
        "fault_code": "122",
        "fault_setting_conditions": "HV+&HV- reversed connection fault",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "HV+&HV- reversed connection fault",
          "0x0007 Bit9",
          "7",
          "122",
          "HV+&HV- reversed connection fault",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 45,
        "register_address": "0x0008",
        "bit": "Bit0",
        "fault_name": "Thermal runaway caused fire fault",
        "fault_level": "7",
        "fault_code": "129",
        "fault_setting_conditions": "thermal runaway fire fault set",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "Thermal runaway caused fire fault",
          "0x0008 Bit0",
          "7",
          "129",
          "thermal runaway fire fault set",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 45,
        "register_address": "0x0008",
        "bit": "Bit1",
        "fault_name": "SBMU NTC open circuit warning",
        "fault_level": "3",
        "fault_code": "130",
        "fault_setting_conditions": "SBMU temperature sampling NTC open circuit",
        "fault_recovery_conditions": "SBMU temperature sampling NTC is normal",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "-",
        "raw_columns": [
          "SBMU NTC open circuit warning",
          "0x0008 Bit1",
          "3",
          "130",
          "SBMU temperature sampling NTC open circuit",
          "SBMU temperature sampling NTC is normal",
          "-",
          "-"
        ]
      },
      {
        "page": 46,
        "register_address": "0x0008",
        "bit": "Bit2",
        "fault_name": "SBMU NTC short circuit warning",
        "fault_level": "3",
        "fault_code": "131",
        "fault_setting_conditions": "SBMU temperature sampling NTC short circuit",
        "fault_recovery_conditions": "SBMUtemper ature sampling NTC is normal",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "-",
        "raw_columns": [
          "SBMU NTC short circuit warning",
          "0x0008 Bit2",
          "3",
          "131",
          "SBMU temperature sampling NTC short circuit",
          "SBMUtemper ature sampling NTC is normal",
          "-",
          "-"
        ]
      },
      {
        "page": 46,
        "register_address": "0x0008",
        "bit": "Bit5",
        "fault_name": "HV circuit (Fuse)open circuit warning",
        "fault_level": "4",
        "fault_code": "134",
        "fault_setting_conditions": "Total current ＞(HV online number * 30 A)&& Single rack current＜ 10 A && Main contactor closed",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "HV circuit (Fuse)open circuit warning",
          "0x0008 Bit5",
          "4",
          "134",
          "Total current ＞(HV online number * 30 A)&& Single rack current＜ 10 A && Main contactor closed",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      }
    ],
    "appendix_ii_mbmu_diagnosed_bits": [
      {
        "page": 46,
        "register_address": "0x0010",
        "bit": "Bit0",
        "fault_name": "Insulation warning",
        "fault_level": "2",
        "fault_code": "200",
        "fault_setting_conditions": "R≤1000Ω/V",
        "fault_recovery_conditions": "R＞1500Ω/V",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "-",
        "raw_columns": [
          "Insulation warning",
          "0x0010 Bit0",
          "2",
          "200",
          "R≤1000Ω/V",
          "R＞1500Ω/V",
          "-",
          "-"
        ]
      },
      {
        "page": 46,
        "register_address": "0x0010",
        "bit": "Bit1",
        "fault_name": "Insulation fault",
        "fault_level": "7",
        "fault_code": "201",
        "fault_setting_conditions": "R≤100Ω/V",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "Insulation fault",
          "0x0010 Bit1",
          "7",
          "201",
          "R≤100Ω/V",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 46,
        "register_address": "0x0010",
        "bit": "Bit2",
        "fault_name": "Invalid insulation fault",
        "fault_level": "6",
        "fault_code": "202",
        "fault_setting_conditions": "Insulation failure fault",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "Invalid insulation fault",
          "0x0010 Bit2",
          "6",
          "202",
          "Insulation failure fault",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 46,
        "register_address": "0x0010",
        "bit": "Bit3",
        "fault_name": "The quantity of HV racks less than setting value fault",
        "fault_level": "6",
        "fault_code": "203",
        "fault_setting_conditions": "The number of HV closed racks in the system < the minimum number of operating racks (No judgment is made during the process of connecting HV contactor and disconnecting HV contactor)",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "The quantity of HV racks less than setting value fault",
          "0x0010 Bit3",
          "6",
          "203",
          "The number of HV closed racks in the system < the minimum number of operating racks (No judgment is made during the process of connecting HV contactor and disconnecting HV contactor)",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 47,
        "register_address": "0x0010",
        "bit": "Bit4",
        "fault_name": "MBMU NTC open circuit warning",
        "fault_level": "3",
        "fault_code": "204",
        "fault_setting_conditions": "MBMU temperature sampling NTC open circuit",
        "fault_recovery_conditions": "MBMU temperature sampling NTC is normal",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "-",
        "raw_columns": [
          "MBMU NTC open circuit warning",
          "0x0010 Bit4",
          "3",
          "204",
          "MBMU temperature sampling NTC open circuit",
          "MBMU temperature sampling NTC is normal",
          "-",
          "-"
        ]
      },
      {
        "page": 47,
        "register_address": "0x0010",
        "bit": "Bit5",
        "fault_name": "MBMU NTC short circuit warning",
        "fault_level": "3",
        "fault_code": "205",
        "fault_setting_conditions": "MBMU temperature sampling NTC short circuit",
        "fault_recovery_conditions": "MBMU temperature sampling NTC is normal",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "-",
        "raw_columns": [
          "MBMU NTC short circuit warning",
          "0x0010 Bit5",
          "3",
          "205",
          "MBMU temperature sampling NTC short circuit",
          "MBMU temperature sampling NTC is normal",
          "-",
          "-"
        ]
      },
      {
        "page": 47,
        "register_address": "0x0010",
        "bit": "Bit6",
        "fault_name": "SBMU communication lost warning",
        "fault_level": "3",
        "fault_code": "206",
        "fault_setting_conditions": "MCAN - communication loss of any SBMU data",
        "fault_recovery_conditions": "all SBMU packets received",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "-",
        "raw_columns": [
          "SBMU communication lost warning",
          "0x0010 Bit6",
          "3",
          "206",
          "MCAN - communication loss of any SBMU data",
          "all SBMU packets received",
          "-",
          "-"
        ]
      },
      {
        "page": 47,
        "register_address": "0x0010",
        "bit": "Bit7",
        "fault_name": "SBMU communication lost fault",
        "fault_level": "6",
        "fault_code": "207",
        "fault_setting_conditions": "MCAN - communication loss of all SBMU data",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "SBMU communication lost fault",
          "0x0010 Bit7",
          "6",
          "207",
          "MCAN - communication loss of all SBMU data",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 47,
        "register_address": "0x0010",
        "bit": "Bit8",
        "fault_name": "EMS communication lost fault",
        "fault_level": "6",
        "fault_code": "208",
        "fault_setting_conditions": "ACAN-PCS heart beat signal lost",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "EMS communication lost fault",
          "0x0010 Bit8",
          "6",
          "208",
          "ACAN-PCS heart beat signal lost",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 47,
        "register_address": "0x0010",
        "bit": "Bit9",
        "fault_name": "IMM communication lost fault",
        "fault_level": "6",
        "fault_code": "209",
        "fault_setting_conditions": "MCAN-IMM communication data lost",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "IMM communication lost fault",
          "0x0010 Bit9",
          "6",
          "209",
          "MCAN-IMM communication data lost",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 47,
        "register_address": "0x0010",
        "bit": "Bit11",
        "fault_name": "Centralized TMS communication fault",
        "fault_level": "6",
        "fault_code": "211",
        "fault_setting_conditions": "Communication loss of TMS message with MBMU for thermal management interaction control in any case, while high voltage is online in the electrical rack.",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "Centralized TMS communication fault",
          "0x0010 Bit11",
          "6",
          "211",
          "Communication loss of TMS message with MBMU for thermal management interaction control in any case, while high voltage is online in the electrical rack.",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 47,
        "register_address": "0x0010",
        "bit": "Bit12",
        "fault_name": "Centralized TMS communication warning",
        "fault_level": "1",
        "fault_code": "212",
        "fault_setting_conditions": "TMS message loss for thermal management interaction control with",
        "fault_recovery_conditions": "All TMS messages for thermal management interaction control with",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "-",
        "raw_columns": [
          "Centralized TMS communication warning",
          "0x0010 Bit12",
          "1",
          "212",
          "TMS message loss for thermal management interaction control with",
          "All TMS messages for thermal management interaction control with",
          "-",
          "-"
        ]
      },
      {
        "page": 48,
        "register_address": "0x0010",
        "bit": "Bit14",
        "fault_name": "Centralized TMS mode conflict fault",
        "fault_level": "6",
        "fault_code": "214",
        "fault_setting_conditions": "Inconsistent request mode and feedback mode for thermal management interaction control with MBMU in any case, with no communication loss fault for the centralized liquid-cooling unit.",
        "fault_recovery_conditions": "All TMS requests and feedback modes are consistent, and there are no communication loss faults for the centralized liquid-cooling unit.",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "Centralized TMS mode conflict fault",
          "0x0010 Bit14",
          "6",
          "214",
          "Inconsistent request mode and feedback mode for thermal management interaction control with MBMU in any case, with no communication loss fault for the centralized liquid-cooling unit.",
          "All TMS requests and feedback modes are consistent, and there are no communication loss faults for the centralized liquid-cooling unit.",
          "0%",
          "0%"
        ]
      },
      {
        "page": 48,
        "register_address": "0x0011",
        "bit": "Bit0",
        "fault_name": "SPD failure warning",
        "fault_level": "2",
        "fault_code": "216",
        "fault_setting_conditions": "No alarm when connected, alarm when disconnected",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "-",
        "raw_columns": [
          "SPD failure warning",
          "0x0011 Bit0",
          "2",
          "216",
          "No alarm when connected, alarm when disconnected",
          "Command Clear (255)",
          "-",
          "-"
        ]
      },
      {
        "page": 49,
        "register_address": "0x0011",
        "bit": "Bit1",
        "fault_name": "AUX Power DCDC failure warning",
        "fault_level": "1",
        "fault_code": "217",
        "fault_setting_conditions": "DC-DC dry contact open and AC-DC dry contact closed",
        "fault_recovery_conditions": "DC-DC dry contact closed",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "-",
        "raw_columns": [
          "AUX Power DCDC failure warning",
          "0x0011 Bit1",
          "1",
          "217",
          "DC-DC dry contact open and AC-DC dry contact closed",
          "DC-DC dry contact closed",
          "-",
          "-"
        ]
      },
      {
        "page": 49,
        "register_address": "0x0011",
        "bit": "Bit2",
        "fault_name": "AUX Power ACDC failure warning",
        "fault_level": "1",
        "fault_code": "218",
        "fault_setting_conditions": "DC-DC dry contact closed and AC-DC dry contact open",
        "fault_recovery_conditions": "AC-DC dry contact closed",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "-",
        "raw_columns": [
          "AUX Power ACDC failure warning",
          "0x0011 Bit2",
          "1",
          "218",
          "DC-DC dry contact closed and AC-DC dry contact open",
          "AC-DC dry contact closed",
          "-",
          "-"
        ]
      },
      {
        "page": 49,
        "register_address": "0x0011",
        "bit": "Bit3",
        "fault_name": "AUX Power failure fault",
        "fault_level": "6",
        "fault_code": "219",
        "fault_setting_conditions": "AC-DC dry contact disconnected and DC-DC dry contact disconnected for 2 seconds or AC-DC dry disconnected for 10 minutes",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "AUX Power failure fault",
          "0x0011 Bit3",
          "6",
          "219",
          "AC-DC dry contact disconnected and DC-DC dry contact disconnected for 2 seconds or AC-DC dry disconnected for 10 minutes",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 49,
        "register_address": "0x0011",
        "bit": "Bit6",
        "fault_name": "Fire system failure warning MBMU",
        "fault_level": "3",
        "fault_code": "222",
        "fault_setting_conditions": "Fire system failure warning dry contact open",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "100%",
        "discharge_power_limitation": "100%",
        "raw_columns": [
          "Fire system failure warning MBMU",
          "0x0011 Bit6",
          "3",
          "222",
          "Fire system failure warning dry contact open",
          "Command Clear (255)",
          "100%",
          "100%"
        ]
      },
      {
        "page": 49,
        "register_address": "0x0011",
        "bit": "Bit7",
        "fault_name": "E-STOP fault",
        "fault_level": "6",
        "fault_code": "223",
        "fault_setting_conditions": "E-STOP dry contact open",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "E-STOP fault",
          "0x0011 Bit7",
          "6",
          "223",
          "E-STOP dry contact open",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 49,
        "register_address": "0x0011",
        "bit": "Bit8",
        "fault_name": "Client E-STOP fault",
        "fault_level": "7",
        "fault_code": "224",
        "fault_setting_conditions": "Client E-STOP dry contact open",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "Client E-STOP fault",
          "0x0011 Bit8",
          "7",
          "224",
          "Client E-STOP dry contact open",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 49,
        "register_address": "0x0011",
        "bit": "Bit9",
        "fault_name": "Electrical rack door (travel switch) fault",
        "fault_level": "7",
        "fault_code": "225",
        "fault_setting_conditions": "Electrical rack door dry contact open",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "Electrical rack door (travel switch) fault",
          "0x0011 Bit9",
          "7",
          "225",
          "Electrical rack door dry contact open",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 49,
        "register_address": "0x0011",
        "bit": "Bit10",
        "fault_name": "Electrical rack fan warning",
        "fault_level": "1",
        "fault_code": "226",
        "fault_setting_conditions": "Electrical rack fan dry contact open",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "-",
        "raw_columns": [
          "Electrical rack fan warning",
          "0x0011 Bit10",
          "1",
          "226",
          "Electrical rack fan dry contact open",
          "Command Clear (255)",
          "-",
          "-"
        ]
      },
      {
        "page": 49,
        "register_address": "0x0011",
        "bit": "Bit11",
        "fault_name": "Smoke exhaust ventilation body warning",
        "fault_level": "3",
        "fault_code": "227",
        "fault_setting_conditions": "Smoke exhaust ventilation body",
        "fault_recovery_conditions": "Explosion- proof fan body",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "-",
        "raw_columns": [
          "Smoke exhaust ventilation body warning",
          "0x0011 Bit11",
          "3",
          "227",
          "Smoke exhaust ventilation body",
          "Explosion- proof fan body",
          "-",
          "-"
        ]
      },
      {
        "page": 50,
        "register_address": "0x0011",
        "bit": "Bit12",
        "fault_name": "Smoke exhaust ventilation state fault",
        "fault_level": "6",
        "fault_code": "228",
        "fault_setting_conditions": "Smoke exhaust ventilation fault dry contact open",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "Smoke exhaust ventilation state fault",
          "0x0011 Bit12",
          "6",
          "228",
          "Smoke exhaust ventilation fault dry contact open",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 50,
        "register_address": "0x0011",
        "bit": "Bit13",
        "fault_name": "Dehumidifier1 failure warning",
        "fault_level": "1",
        "fault_code": "229",
        "fault_setting_conditions": "Dehumidifier1 fault dry contact open",
        "fault_recovery_conditions": "Dehumidifier1 fault dry contact close",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "-",
        "raw_columns": [
          "Dehumidifier1 failure warning",
          "0x0011 Bit13",
          "1",
          "229",
          "Dehumidifier1 fault dry contact open",
          "Dehumidifier1 fault dry contact close",
          "-",
          "-"
        ]
      },
      {
        "page": 50,
        "register_address": "0x0012",
        "bit": "Bit0",
        "fault_name": "Dehumidifier2 failure warning",
        "fault_level": "1",
        "fault_code": "232",
        "fault_setting_conditions": "Dehumidifier2 fault dry contact open",
        "fault_recovery_conditions": "Dehumidifier2 fault dry contact close",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "-",
        "raw_columns": [
          "Dehumidifier2 failure warning",
          "0x0012 Bit0",
          "1",
          "232",
          "Dehumidifier2 fault dry contact open",
          "Dehumidifier2 fault dry contact close",
          "-",
          "-"
        ]
      },
      {
        "page": 50,
        "register_address": "0x0013",
        "bit": "Bit3",
        "fault_name": "MBMU 24V power supply abnormal fault",
        "fault_level": "6",
        "fault_code": "251",
        "fault_setting_conditions": "Power supply voltage < 18V or > 30V or invalid sampling voltage value",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "MBMU 24V power supply abnormal fault",
          "0x0013 Bit3",
          "6",
          "251",
          "Power supply voltage < 18V or > 30V or invalid sampling voltage value",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 50,
        "register_address": "0x0013",
        "bit": "Bit4",
        "fault_name": "Slave MBMU communication lost fault",
        "fault_level": "6",
        "fault_code": "252",
        "fault_setting_conditions": "Any slave MBMU message is lost",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "Slave MBMU communication lost fault",
          "0x0013 Bit4",
          "6",
          "252",
          "Any slave MBMU message is lost",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 50,
        "register_address": "0x0013",
        "bit": "Bit8",
        "fault_name": "Auxiliary distribution box over- temperature warning",
        "fault_level": "1",
        "fault_code": "256",
        "fault_setting_conditions": "Distribution box temperature Tmax > 60 ℃",
        "fault_recovery_conditions": "Distribution box temperature Tmax < 60 ℃",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "-",
        "raw_columns": [
          "Auxiliary distribution box over- temperature warning",
          "0x0013 Bit8",
          "1",
          "256",
          "Distribution box temperature Tmax > 60 ℃",
          "Distribution box temperature Tmax < 60 ℃",
          "-",
          "-"
        ]
      },
      {
        "page": 50,
        "register_address": "0x0013",
        "bit": "Bit9",
        "fault_name": "Auxiliary distribution box over- temperature fault",
        "fault_level": "6",
        "fault_code": "257",
        "fault_setting_conditions": "Distribution box temperature Tmax > 90 ℃",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "Auxiliary distribution box over- temperature fault",
          "0x0013 Bit9",
          "6",
          "257",
          "Distribution box temperature Tmax > 90 ℃",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 50,
        "register_address": "0x0013",
        "bit": "Bit10",
        "fault_name": "Auxiliary distribution box under- temperature warning",
        "fault_level": "1",
        "fault_code": "258",
        "fault_setting_conditions": "Distribution box temperature Tmin <-20 ℃",
        "fault_recovery_conditions": "Distribution box temperature Tmin >-20 ℃",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "-",
        "raw_columns": [
          "Auxiliary distribution box under- temperature warning",
          "0x0013 Bit10",
          "1",
          "258",
          "Distribution box temperature Tmin <-20 ℃",
          "Distribution box temperature Tmin >-20 ℃",
          "-",
          "-"
        ]
      },
      {
        "page": 50,
        "register_address": "0x0013",
        "bit": "Bit11",
        "fault_name": "24V AUXPower failure fault",
        "fault_level": "6",
        "fault_code": "259",
        "fault_setting_conditions": "ACDC Dry Contact Disconnection &",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "24V AUXPower failure fault",
          "0x0013 Bit11",
          "6",
          "259",
          "ACDC Dry Contact Disconnection &",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 51,
        "register_address": "0x0013",
        "bit": "Bit15",
        "fault_name": "Step-Charge Mode inconsistency warning",
        "fault_level": "2",
        "fault_code": "263",
        "fault_setting_conditions": "Any SBMU Step-Charge mode is inconsistent with other SBMU Step-Charge modes",
        "fault_recovery_conditions": "All SBMUs have the same Step-Charge mode",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "-",
        "raw_columns": [
          "Step-Charge Mode inconsistency warning",
          "0x0013 Bit15",
          "2",
          "263",
          "Any SBMU Step-Charge mode is inconsistent with other SBMU Step-Charge modes",
          "All SBMUs have the same Step-Charge mode",
          "-",
          "-"
        ]
      },
      {
        "page": 51,
        "register_address": "0x0014",
        "bit": "Bit0",
        "fault_name": "DC SPD failure warning",
        "fault_level": "2",
        "fault_code": "264",
        "fault_setting_conditions": "DC SPD dry contact open",
        "fault_recovery_conditions": "DC SPD dry contact close",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "-",
        "raw_columns": [
          "DC SPD failure warning",
          "0x0014 Bit0",
          "2",
          "264",
          "DC SPD dry contact open",
          "DC SPD dry contact close",
          "-",
          "-"
        ]
      },
      {
        "page": 51,
        "register_address": "0x0014",
        "bit": "Bit1",
        "fault_name": "IsoSwitchBUS1 fault",
        "fault_level": "6",
        "fault_code": "265",
        "fault_setting_conditions": "dry contact open",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "IsoSwitchBUS1 fault",
          "0x0014 Bit1",
          "6",
          "265",
          "dry contact open",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 51,
        "register_address": "0x0014",
        "bit": "Bit2",
        "fault_name": "IsoSwitchBUS2 fault",
        "fault_level": "6",
        "fault_code": "266",
        "fault_setting_conditions": "dry contact open",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "IsoSwitchBUS2 fault",
          "0x0014 Bit2",
          "6",
          "266",
          "dry contact open",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      }
    ],
    "appendix_iii_sbmu_warning_fault_bits": [
      {
        "page": 51,
        "register_address": "0x0400",
        "bit": "Bit0",
        "fault_name": "Single cell over- voltage warning level 1",
        "recovery_time_ms": "Vmax＞3.72V",
        "fault_level": "1",
        "fault_code": "1",
        "fault_setting_conditions": "Vmax＜3.30V",
        "fault_recovery_conditions": "0%",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "",
        "raw_columns": [
          "Single cell over- voltage warning level 1",
          "0x0400 Bit0",
          "1",
          "1",
          "Vmax＞3.72V",
          "Vmax＜3.30V",
          "0%",
          "-"
        ]
      },
      {
        "page": 51,
        "register_address": "0x0400",
        "bit": "Bit1",
        "fault_name": "Single cell over- voltage warning level 2",
        "recovery_time_ms": "Vmax＞ 3.75V",
        "fault_level": "2",
        "fault_code": "2",
        "fault_setting_conditions": "Vmax＜3.30V",
        "fault_recovery_conditions": "0%",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "",
        "raw_columns": [
          "Single cell over- voltage warning level 2",
          "0x0400 Bit1",
          "2",
          "2",
          "Vmax＞ 3.75V",
          "Vmax＜3.30V",
          "0%",
          "-"
        ]
      },
      {
        "page": 51,
        "register_address": "0x0400",
        "bit": "Bit2",
        "fault_name": "Single cell over- voltage warning level 3",
        "recovery_time_ms": "Vmax＞3.78V",
        "fault_level": "3",
        "fault_code": "3",
        "fault_setting_conditions": "Vmax＜3.30V",
        "fault_recovery_conditions": "-",
        "charging_power_limitation": "",
        "discharge_power_limitation": "",
        "raw_columns": [
          "Single cell over- voltage warning level 3",
          "0x0400 Bit2",
          "3",
          "3",
          "Vmax＞3.78V",
          "Vmax＜3.30V",
          "-"
        ]
      },
      {
        "page": 52,
        "register_address": "0x0400",
        "bit": "Bit3",
        "fault_name": "Single cell under- voltage warning level 1",
        "recovery_time_ms": "Vmin＜2.4（≥ 0℃）|| V min ＜2.4V（＜ 0℃）",
        "fault_level": "1",
        "fault_code": "4",
        "fault_setting_conditions": "Vmin>3.25V",
        "fault_recovery_conditions": "-",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "",
        "raw_columns": [
          "Single cell under- voltage warning level 1",
          "0x0400 Bit3",
          "1",
          "4",
          "Vmin＜2.4（≥ 0℃）|| V min ＜2.4V（＜ 0℃）",
          "Vmin>3.25V",
          "-",
          "0%"
        ]
      },
      {
        "page": 52,
        "register_address": "0x0400",
        "bit": "Bit4",
        "fault_name": "Single cell under- voltage warning level 2",
        "recovery_time_ms": "Vmin＜2.37 （≥0℃）|| V min＜2.37V （＜0℃）",
        "fault_level": "2",
        "fault_code": "5",
        "fault_setting_conditions": "Vmin>3.25V",
        "fault_recovery_conditions": "-",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "",
        "raw_columns": [
          "Single cell under- voltage warning level 2",
          "0x0400 Bit4",
          "2",
          "5",
          "Vmin＜2.37 （≥0℃）|| V min＜2.37V （＜0℃）",
          "Vmin>3.25V",
          "-",
          "0%"
        ]
      },
      {
        "page": 52,
        "register_address": "0x0400",
        "bit": "Bit5",
        "fault_name": "Single cell under- voltage warning level 3",
        "recovery_time_ms": "Vmin＜2.34 （≥0℃）|| V min＜2.34V （＜0℃）",
        "fault_level": "3",
        "fault_code": "6",
        "fault_setting_conditions": "Vmin>3.25V",
        "fault_recovery_conditions": "-",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "",
        "raw_columns": [
          "Single cell under- voltage warning level 3",
          "0x0400 Bit5",
          "3",
          "6",
          "Vmin＜2.34 （≥0℃）|| V min＜2.34V （＜0℃）",
          "Vmin>3.25V",
          "-",
          "0%"
        ]
      },
      {
        "page": 52,
        "register_address": "0x0400",
        "bit": "Bit6",
        "fault_name": "Single cell extreme over- voltage fault",
        "recovery_time_ms": "Umax＞3.81V",
        "fault_level": "4",
        "fault_code": "7",
        "fault_setting_conditions": "Clear Command (255)",
        "fault_recovery_conditions": "0%",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "",
        "raw_columns": [
          "Single cell extreme over- voltage fault",
          "0x0400 Bit6",
          "4",
          "7",
          "Umax＞3.81V",
          "Clear Command (255)",
          "0%",
          "-"
        ]
      },
      {
        "page": 52,
        "register_address": "0x0400",
        "bit": "Bit7",
        "fault_name": "Single cell extreme under- voltage fault",
        "recovery_time_ms": "Vmin＜2.32 （≥0℃）|| V min＜2.32V （＜0℃）",
        "fault_level": "4",
        "fault_code": "8",
        "fault_setting_conditions": "Clear Command (255)",
        "fault_recovery_conditions": "-",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "",
        "raw_columns": [
          "Single cell extreme under- voltage fault",
          "0x0400 Bit7",
          "4",
          "8",
          "Vmin＜2.32 （≥0℃）|| V min＜2.32V （＜0℃）",
          "Clear Command (255)",
          "-",
          "0%"
        ]
      },
      {
        "page": 52,
        "register_address": "0x0400",
        "bit": "Bit8",
        "fault_name": "Single rack over- voltage warning level 1",
        "recovery_time_ms": "Vbat (inner high voltage sampling) ||total sum of cell voltages > 3.7V*N",
        "fault_level": "1",
        "fault_code": "9",
        "fault_setting_conditions": "Vbat＜ 3.65V*N-5",
        "fault_recovery_conditions": "0%",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "",
        "raw_columns": [
          "Single rack over- voltage warning level 1",
          "0x0400 Bit8",
          "1",
          "9",
          "Vbat (inner high voltage sampling) ||total sum of cell voltages > 3.7V*N",
          "Vbat＜ 3.65V*N-5",
          "0%",
          "-"
        ]
      },
      {
        "page": 52,
        "register_address": "0x0400",
        "bit": "Bit9",
        "fault_name": "Single rack over- voltage warning level 2",
        "recovery_time_ms": "Vbat (inner high voltage sampling) ||total sum of cell voltages > 3.8V*N",
        "fault_level": "2",
        "fault_code": "10",
        "fault_setting_conditions": "Vbat＜ 3.75V*N-5",
        "fault_recovery_conditions": "0%",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "",
        "raw_columns": [
          "Single rack over- voltage warning level 2",
          "0x0400 Bit9",
          "2",
          "10",
          "Vbat (inner high voltage sampling) ||total sum of cell voltages > 3.8V*N",
          "Vbat＜ 3.75V*N-5",
          "0%",
          "-"
        ]
      },
      {
        "page": 52,
        "register_address": "0x0400",
        "bit": "Bit10",
        "fault_name": "Single rack under- voltage warning level 1",
        "recovery_time_ms": "Vbat (inner high voltage sampling) ||total sum of cell voltages <2.5V*N",
        "fault_level": "1",
        "fault_code": "11",
        "fault_setting_conditions": "Vbat＞ 2.8V*N+5",
        "fault_recovery_conditions": "-",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "",
        "raw_columns": [
          "Single rack under- voltage warning level 1",
          "0x0400 Bit10",
          "1",
          "11",
          "Vbat (inner high voltage sampling) ||total sum of cell voltages <2.5V*N",
          "Vbat＞ 2.8V*N+5",
          "-",
          "0%"
        ]
      },
      {
        "page": 52,
        "register_address": "0x0400",
        "bit": "Bit11",
        "fault_name": "Single rack under- voltage warning level 2",
        "recovery_time_ms": "Vbat (inner high voltage sampling) ||total sum of cell voltages <2.4V*N",
        "fault_level": "2",
        "fault_code": "12",
        "fault_setting_conditions": "Vbat＞ 2.6V*N+5",
        "fault_recovery_conditions": "-",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "",
        "raw_columns": [
          "Single rack under- voltage warning level 2",
          "0x0400 Bit11",
          "2",
          "12",
          "Vbat (inner high voltage sampling) ||total sum of cell voltages <2.4V*N",
          "Vbat＞ 2.6V*N+5",
          "-",
          "0%"
        ]
      },
      {
        "page": 53,
        "register_address": "0x0400",
        "bit": "Bit12",
        "fault_name": "Big voltage difference between cells warning",
        "recovery_time_ms": "When (either value of Vmax/Vmin is in between (3.2-3.35V)) or (Vmax > 3.35V and Vmin < 3.2V), and ⊿ V > 0.5V",
        "fault_level": "1",
        "fault_code": "13",
        "fault_setting_conditions": "⊿V＜0.45V",
        "fault_recovery_conditions": "-",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "",
        "raw_columns": [
          "Big voltage difference between cells warning",
          "0x0400 Bit12",
          "1",
          "13",
          "When (either value of Vmax/Vmin is in between (3.2-3.35V)) or (Vmax > 3.35V and Vmin < 3.2V), and ⊿ V > 0.5V",
          "⊿V＜0.45V",
          "-",
          "-"
        ]
      },
      {
        "page": 53,
        "register_address": "0x0400",
        "bit": "Bit13",
        "fault_name": "Invalid cell voltage fault",
        "recovery_time_ms": "CSC didn't collect all the data points; CAN communicatio n is lost; the maximum, minimum and average voltages sent by CSC exist invalid number; the detailed voltage exists invalid number",
        "fault_level": "4",
        "fault_code": "14",
        "fault_setting_conditions": "Clear Command (255)",
        "fault_recovery_conditions": "0%",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "",
        "raw_columns": [
          "Invalid cell voltage fault",
          "0x0400 Bit13",
          "4",
          "14",
          "CSC didn't collect all the data points; CAN communicatio n is lost; the maximum, minimum and average voltages sent by CSC exist invalid number; the detailed voltage exists invalid number",
          "Clear Command (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 53,
        "register_address": "0x0400",
        "bit": "Bit14",
        "fault_name": "Replacement required due to single cell over discharge",
        "recovery_time_ms": "Vmin＜1.8V",
        "fault_level": "5",
        "fault_code": "15",
        "fault_setting_conditions": "Clear Command (250)",
        "fault_recovery_conditions": "-",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "",
        "raw_columns": [
          "Replacement required due to single cell over discharge",
          "0x0400 Bit14",
          "5",
          "15",
          "Vmin＜1.8V",
          "Clear Command (250)",
          "-",
          "0%"
        ]
      },
      {
        "page": 53,
        "register_address": "0x0400",
        "bit": "Bit15",
        "fault_name": "Replacement required due to single cell over charge",
        "recovery_time_ms": "Vmax＞4.3V",
        "fault_level": "5",
        "fault_code": "16",
        "fault_setting_conditions": "Clear Command (250)",
        "fault_recovery_conditions": "0%",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "",
        "raw_columns": [
          "Replacement required due to single cell over charge",
          "0x0400 Bit15",
          "5",
          "16",
          "Vmax＞4.3V",
          "Clear Command (250)",
          "0%",
          "-"
        ]
      },
      {
        "page": 53,
        "register_address": "0x0401",
        "bit": "Bit0",
        "fault_name": "Low SOC over discharge warning",
        "recovery_time_ms": "Vmin＜2.7V &&Discharge current＞0 lasting 30min",
        "fault_level": "2",
        "fault_code": "17",
        "fault_setting_conditions": "Vmin ＞2.9V",
        "fault_recovery_conditions": "-",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "",
        "raw_columns": [
          "Low SOC over discharge warning",
          "0x0401 Bit0",
          "2",
          "17",
          "Vmin＜2.7V &&Discharge current＞0 lasting 30min",
          "Vmin ＞2.9V",
          "-",
          "-"
        ]
      },
      {
        "page": 53,
        "register_address": "0x0401",
        "bit": "Bit1",
        "fault_name": "Low SOC over discharge fault",
        "recovery_time_ms": "Vmin＜2.65V &&Discharge current＞0 lasting 30min",
        "fault_level": "4",
        "fault_code": "18",
        "fault_setting_conditions": "Clear Command (255)",
        "fault_recovery_conditions": "-",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "",
        "raw_columns": [
          "Low SOC over discharge fault",
          "0x0401 Bit1",
          "4",
          "18",
          "Vmin＜2.65V &&Discharge current＞0 lasting 30min",
          "Clear Command (255)",
          "-",
          "0%"
        ]
      },
      {
        "page": 54,
        "register_address": "0x0401",
        "bit": "Bit2",
        "fault_name": "Discharge over- current warning level 1",
        "recovery_time_ms": "I1>max(I0*10 5%,10A)",
        "fault_level": "1",
        "fault_code": "19",
        "fault_setting_conditions": "I1≤I0 ( I1: subsystem actual current; I0:BMS limit current)",
        "fault_recovery_conditions": "-",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "",
        "raw_columns": [
          "Discharge over- current warning level 1",
          "0x0401 Bit2",
          "1",
          "19",
          "I1>max(I0*10 5%,10A)",
          "I1≤I0 ( I1: subsystem actual current; I0:BMS limit current)",
          "-",
          "-"
        ]
      },
      {
        "page": 54,
        "register_address": "0x0401",
        "bit": "Bit3",
        "fault_name": "Discharge over- current warning level 2",
        "recovery_time_ms": "I1>max(I0*11 4%,10A) || level 1 alarm lasting 20s (configurable)",
        "fault_level": "2",
        "fault_code": "20",
        "fault_setting_conditions": "I1≤I0 ( I1: subsystem actual current; I0:BMS limit current)",
        "fault_recovery_conditions": "-",
        "charging_power_limitation": "I0*92%",
        "discharge_power_limitation": "",
        "raw_columns": [
          "Discharge over- current warning level 2",
          "0x0401 Bit3",
          "2",
          "20",
          "I1>max(I0*11 4%,10A) || level 1 alarm lasting 20s (configurable)",
          "I1≤I0 ( I1: subsystem actual current; I0:BMS limit current)",
          "-",
          "I0*92%"
        ]
      },
      {
        "page": 54,
        "register_address": "0x0401",
        "bit": "Bit4",
        "fault_name": "Discharge over- current warning level 3",
        "recovery_time_ms": "I1>max(I0*12 5%,10A) || level 2 alarm lasting 20s (configurable)",
        "fault_level": "3",
        "fault_code": "21",
        "fault_setting_conditions": "I1≤I0 ( I1: subsystem actual current; I0:BMS limit current)",
        "fault_recovery_conditions": "-",
        "charging_power_limitation": "I0*87%",
        "discharge_power_limitation": "",
        "raw_columns": [
          "Discharge over- current warning level 3",
          "0x0401 Bit4",
          "3",
          "21",
          "I1>max(I0*12 5%,10A) || level 2 alarm lasting 20s (configurable)",
          "I1≤I0 ( I1: subsystem actual current; I0:BMS limit current)",
          "-",
          "I0*87%"
        ]
      },
      {
        "page": 54,
        "register_address": "0x0401",
        "bit": "Bit6",
        "fault_name": "Charge over- current warning level 1",
        "recovery_time_ms": "I1>max(I0*10 5%,10A)",
        "fault_level": "1",
        "fault_code": "23",
        "fault_setting_conditions": "I1≤I0 ( I1: subsystem actual current; I0:BMS limit current)",
        "fault_recovery_conditions": "-",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "",
        "raw_columns": [
          "Charge over- current warning level 1",
          "0x0401 Bit6",
          "1",
          "23",
          "I1>max(I0*10 5%,10A)",
          "I1≤I0 ( I1: subsystem actual current; I0:BMS limit current)",
          "-",
          "-"
        ]
      },
      {
        "page": 54,
        "register_address": "0x0401",
        "bit": "Bit7",
        "fault_name": "Charge over- current warning level 2",
        "recovery_time_ms": "I1>max(I0*11 4%,10A) or Level 1 alarm lasting 20s (configurable)",
        "fault_level": "2",
        "fault_code": "24",
        "fault_setting_conditions": "I1≤I0 ( I1: subsystem actual current; I0:BMS limit current)",
        "fault_recovery_conditions": "I0*92%",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "",
        "raw_columns": [
          "Charge over- current warning level 2",
          "0x0401 Bit7",
          "2",
          "24",
          "I1>max(I0*11 4%,10A) or Level 1 alarm lasting 20s (configurable)",
          "I1≤I0 ( I1: subsystem actual current; I0:BMS limit current)",
          "I0*92%",
          "-"
        ]
      },
      {
        "page": 54,
        "register_address": "0x0401",
        "bit": "Bit8",
        "fault_name": "Charge over- current warning level 3",
        "recovery_time_ms": "I1>max(I0*12 5%,10A) or 2- level alarm lasting 20s (configurable)",
        "fault_level": "3",
        "fault_code": "25",
        "fault_setting_conditions": "I1≤I0 ( I1: subsystem actual current; I0:BMS limit current)",
        "fault_recovery_conditions": "I0*87%",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "",
        "raw_columns": [
          "Charge over- current warning level 3",
          "0x0401 Bit8",
          "3",
          "25",
          "I1>max(I0*12 5%,10A) or 2- level alarm lasting 20s (configurable)",
          "I1≤I0 ( I1: subsystem actual current; I0:BMS limit current)",
          "I0*87%",
          "-"
        ]
      },
      {
        "page": 55,
        "register_address": "0x0401",
        "bit": "Bit10",
        "fault_name": "Current sensor failed fault",
        "recovery_time_ms": "Current sensor fault",
        "fault_level": "4",
        "fault_code": "27",
        "fault_setting_conditions": "Command Clear (255)",
        "fault_recovery_conditions": "0%",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "",
        "raw_columns": [
          "Current sensor failed fault",
          "0x0401 Bit10",
          "4",
          "27",
          "Current sensor fault",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 55,
        "register_address": "0x0401",
        "bit": "Bit14",
        "fault_name": "Single cell over- temperature warning level 1",
        "recovery_time_ms": "Tmax＞50℃",
        "fault_level": "1",
        "fault_code": "31",
        "fault_setting_conditions": "Tmax<48℃",
        "fault_recovery_conditions": "-",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "",
        "raw_columns": [
          "Single cell over- temperature warning level 1",
          "0x0401 Bit14",
          "1",
          "31",
          "Tmax＞50℃",
          "Tmax<48℃",
          "-",
          "-"
        ]
      },
      {
        "page": 55,
        "register_address": "0x0401",
        "bit": "Bit15",
        "fault_name": "Single cell over- temperature warning level 2",
        "recovery_time_ms": "Tmax＞55℃",
        "fault_level": "2",
        "fault_code": "32",
        "fault_setting_conditions": "Tmax<53℃",
        "fault_recovery_conditions": "50%",
        "charging_power_limitation": "50%",
        "discharge_power_limitation": "",
        "raw_columns": [
          "Single cell over- temperature warning level 2",
          "0x0401 Bit15",
          "2",
          "32",
          "Tmax＞55℃",
          "Tmax<53℃",
          "50%",
          "50%"
        ]
      },
      {
        "page": 55,
        "register_address": "0x0402",
        "bit": "Bit0",
        "fault_name": "Single cell over- temperature warning level 3",
        "recovery_time_ms": "Tmax>55℃",
        "fault_level": "3",
        "fault_code": "33",
        "fault_setting_conditions": "Tmax<53℃",
        "fault_recovery_conditions": "50%",
        "charging_power_limitation": "50%",
        "discharge_power_limitation": "",
        "raw_columns": [
          "Single cell over- temperature warning level 3",
          "0x0402 Bit0",
          "3",
          "33",
          "Tmax>55℃",
          "Tmax<53℃",
          "50%",
          "50%"
        ]
      },
      {
        "page": 55,
        "register_address": "0x0402",
        "bit": "Bit2",
        "fault_name": "Single cell under- temperature warning level 1",
        "recovery_time_ms": "Tmin＜0℃",
        "fault_level": "1",
        "fault_code": "35",
        "fault_setting_conditions": "Tmin＞5℃",
        "fault_recovery_conditions": "-",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "",
        "raw_columns": [
          "Single cell under- temperature warning level 1",
          "0x0402 Bit2",
          "1",
          "35",
          "Tmin＜0℃",
          "Tmin＞5℃",
          "-",
          "-"
        ]
      },
      {
        "page": 55,
        "register_address": "0x0402",
        "bit": "Bit3",
        "fault_name": "Single cell under- temperature warning level 2",
        "recovery_time_ms": "Tmin＜-10℃",
        "fault_level": "2",
        "fault_code": "36",
        "fault_setting_conditions": "Tmin＞0℃",
        "fault_recovery_conditions": "-",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "",
        "raw_columns": [
          "Single cell under- temperature warning level 2",
          "0x0402 Bit3",
          "2",
          "36",
          "Tmin＜-10℃",
          "Tmin＞0℃",
          "-",
          "-"
        ]
      },
      {
        "page": 55,
        "register_address": "0x0402",
        "bit": "Bit4",
        "fault_name": "Single cell under- temperature warning level 3",
        "recovery_time_ms": "Tmin＜-20℃",
        "fault_level": "4",
        "fault_code": "37",
        "fault_setting_conditions": "Tmin＞-10℃",
        "fault_recovery_conditions": "0%",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "",
        "raw_columns": [
          "Single cell under- temperature warning level 3",
          "0x0402 Bit4",
          "4",
          "37",
          "Tmin＜-20℃",
          "Tmin＞-10℃",
          "0%",
          "0%"
        ]
      },
      {
        "page": 55,
        "register_address": "0x0402",
        "bit": "Bit5",
        "fault_name": "Big temperature difference between cells warning level 1",
        "recovery_time_ms": "⊿T＞15℃",
        "fault_level": "1",
        "fault_code": "38",
        "fault_setting_conditions": "⊿T＜10℃",
        "fault_recovery_conditions": "-",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "",
        "raw_columns": [
          "Big temperature difference between cells warning level 1",
          "0x0402 Bit5",
          "1",
          "38",
          "⊿T＞15℃",
          "⊿T＜10℃",
          "-",
          "-"
        ]
      },
      {
        "page": 55,
        "register_address": "0x0402",
        "bit": "Bit6",
        "fault_name": "Big temperature difference between cells warning level 2",
        "recovery_time_ms": "⊿T＞20℃",
        "fault_level": "2",
        "fault_code": "39",
        "fault_setting_conditions": "⊿T＜15℃",
        "fault_recovery_conditions": "-",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "",
        "raw_columns": [
          "Big temperature difference between cells warning level 2",
          "0x0402 Bit6",
          "2",
          "39",
          "⊿T＞20℃",
          "⊿T＜15℃",
          "-",
          "-"
        ]
      },
      {
        "page": 55,
        "register_address": "0x0402",
        "bit": "Bit7",
        "fault_name": "Big temperature difference between cells warning level 3",
        "recovery_time_ms": "⊿T＞25℃",
        "fault_level": "3",
        "fault_code": "40",
        "fault_setting_conditions": "⊿T＜20℃",
        "fault_recovery_conditions": "-",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "",
        "raw_columns": [
          "Big temperature difference between cells warning level 3",
          "0x0402 Bit7",
          "3",
          "40",
          "⊿T＞25℃",
          "⊿T＜20℃",
          "-",
          "-"
        ]
      },
      {
        "page": 55,
        "register_address": "0x0402",
        "bit": "Bit8",
        "fault_name": "SBMU main control box over- temperature warning level 1",
        "recovery_time_ms": "Tmax＞65℃",
        "fault_level": "1",
        "fault_code": "41",
        "fault_setting_conditions": "Tmax＜60℃",
        "fault_recovery_conditions": "-",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "",
        "raw_columns": [
          "SBMU main control box over- temperature warning level 1",
          "0x0402 Bit8",
          "1",
          "41",
          "Tmax＞65℃",
          "Tmax＜60℃",
          "-",
          "-"
        ]
      },
      {
        "page": 56,
        "register_address": "0x0402",
        "bit": "Bit9",
        "fault_name": "SBMU main control box over- temperature warning level 2",
        "recovery_time_ms": "Tmax＞75℃",
        "fault_level": "2",
        "fault_code": "42",
        "fault_setting_conditions": "Tmax＜70℃",
        "fault_recovery_conditions": "-",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "",
        "raw_columns": [
          "SBMU main control box over- temperature warning level 2",
          "0x0402 Bit9",
          "2",
          "42",
          "Tmax＞75℃",
          "Tmax＜70℃",
          "-",
          "-"
        ]
      },
      {
        "page": 56,
        "register_address": "0x0402",
        "bit": "Bit10",
        "fault_name": "SBMU main control box over- temperature warning level 3",
        "recovery_time_ms": "Tmax＞85℃",
        "fault_level": "3",
        "fault_code": "43",
        "fault_setting_conditions": "Tmax＜80℃",
        "fault_recovery_conditions": "-",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "",
        "raw_columns": [
          "SBMU main control box over- temperature warning level 3",
          "0x0402 Bit10",
          "3",
          "43",
          "Tmax＞85℃",
          "Tmax＜80℃",
          "-",
          "-"
        ]
      },
      {
        "page": 56,
        "register_address": "0x0402",
        "bit": "Bit11",
        "fault_name": "SBMU main control box over- temperature warning level 4",
        "recovery_time_ms": "Tmax＞90℃",
        "fault_level": "4",
        "fault_code": "44",
        "fault_setting_conditions": "Command Clear (255)",
        "fault_recovery_conditions": "0%",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "",
        "raw_columns": [
          "SBMU main control box over- temperature warning level 4",
          "0x0402 Bit11",
          "4",
          "44",
          "Tmax＞90℃",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 56,
        "register_address": "0x0402",
        "bit": "Bit12",
        "fault_name": "SBMU main control box under- temperature warning level 1",
        "recovery_time_ms": "Tmin＜-30℃",
        "fault_level": "1",
        "fault_code": "45",
        "fault_setting_conditions": "Tmin＞-25℃",
        "fault_recovery_conditions": "-",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "",
        "raw_columns": [
          "SBMU main control box under- temperature warning level 1",
          "0x0402 Bit12",
          "1",
          "45",
          "Tmin＜-30℃",
          "Tmin＞-25℃",
          "-",
          "-"
        ]
      },
      {
        "page": 56,
        "register_address": "0x0402",
        "bit": "Bit13",
        "fault_name": "SBMU main control box under- temperature warning level 2",
        "recovery_time_ms": "Tmin＜-30℃",
        "fault_level": "2",
        "fault_code": "46",
        "fault_setting_conditions": "Tmin＞-25℃",
        "fault_recovery_conditions": "-",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "",
        "raw_columns": [
          "SBMU main control box under- temperature warning level 2",
          "0x0402 Bit13",
          "2",
          "46",
          "Tmin＜-30℃",
          "Tmin＞-25℃",
          "-",
          "-"
        ]
      },
      {
        "page": 56,
        "register_address": "0x0402",
        "bit": "Bit14",
        "fault_name": "SBMU main control box under- temperature warning level 3",
        "recovery_time_ms": "Tmin＜-40℃",
        "fault_level": "3",
        "fault_code": "47",
        "fault_setting_conditions": "Tmin＞-35℃",
        "fault_recovery_conditions": "-",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "",
        "raw_columns": [
          "SBMU main control box under- temperature warning level 3",
          "0x0402 Bit14",
          "3",
          "47",
          "Tmin＜-40℃",
          "Tmin＞-35℃",
          "-",
          "-"
        ]
      },
      {
        "page": 56,
        "register_address": "0x0402",
        "bit": "Bit15",
        "fault_name": "Single temperature sampling abnormal fault",
        "recovery_time_ms": "Any of the cell temperature sampling is invalid",
        "fault_level": "4",
        "fault_code": "48",
        "fault_setting_conditions": "Command Clear (255)",
        "fault_recovery_conditions": "0%",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "",
        "raw_columns": [
          "Single temperature sampling abnormal fault",
          "0x0402 Bit15",
          "4",
          "48",
          "Any of the cell temperature sampling is invalid",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 56,
        "register_address": "0x0403",
        "bit": "Bit0",
        "fault_name": "Multiple temperature sampling abnormal fault",
        "recovery_time_ms": "≥2 cells temperature sampling invalid",
        "fault_level": "4",
        "fault_code": "49",
        "fault_setting_conditions": "Command Clear (255)",
        "fault_recovery_conditions": "0%",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "",
        "raw_columns": [
          "Multiple temperature sampling abnormal fault",
          "0x0403 Bit0",
          "4",
          "49",
          "≥2 cells temperature sampling invalid",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 56,
        "register_address": "0x0404",
        "bit": "Bit7",
        "fault_name": "SBMU 24V power supply abnormal warning before current sensor is enabled",
        "recovery_time_ms": "power supply voltage＞2V",
        "fault_level": "1",
        "fault_code": "72",
        "fault_setting_conditions": "power supply voltage＜1V",
        "fault_recovery_conditions": "-",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "",
        "raw_columns": [
          "SBMU 24V power supply abnormal warning before current sensor is enabled",
          "0x0404 Bit7",
          "1",
          "72",
          "power supply voltage＞2V",
          "power supply voltage＜1V",
          "-",
          "-"
        ]
      },
      {
        "page": 56,
        "register_address": "0x0404",
        "bit": "Bit8",
        "fault_name": "SBMU 24V power supply abnormal fault before current sensor is enabled",
        "recovery_time_ms": "power supply voltage＜8V|| ＞16V",
        "fault_level": "4",
        "fault_code": "73",
        "fault_setting_conditions": "Command Clear (255)",
        "fault_recovery_conditions": "0%",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "",
        "raw_columns": [
          "SBMU 24V power supply abnormal fault before current sensor is enabled",
          "0x0404 Bit8",
          "4",
          "73",
          "power supply voltage＜8V|| ＞16V",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 56,
        "register_address": "0x0404",
        "bit": "Bit9",
        "fault_name": "CSC 24V power supply abnormal fault",
        "recovery_time_ms": "power supply voltage＜ 18V||＞30V|| invalid",
        "fault_level": "4",
        "fault_code": "74",
        "fault_setting_conditions": "Command Clear (255)",
        "fault_recovery_conditions": "0%",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "",
        "raw_columns": [
          "CSC 24V power supply abnormal fault",
          "0x0404 Bit9",
          "4",
          "74",
          "power supply voltage＜ 18V||＞30V|| invalid",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 57,
        "register_address": "0x0404",
        "bit": "Bit10",
        "fault_name": "SBMU 24V power supply abnormal fault",
        "recovery_time_ms": "power supply voltage＜ 18V||＞30V|| invalid sampling voltage value",
        "fault_level": "4",
        "fault_code": "75",
        "fault_setting_conditions": "Command Clear (255)",
        "fault_recovery_conditions": "0%",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "",
        "raw_columns": [
          "SBMU 24V power supply abnormal fault",
          "0x0404 Bit10",
          "4",
          "75",
          "power supply voltage＜ 18V||＞30V|| invalid sampling voltage value",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 57,
        "register_address": "0x0404",
        "bit": "Bit11",
        "fault_name": "SBMU 24V power supply abnormal warning",
        "recovery_time_ms": "28V < power supply voltage ＜30V",
        "fault_level": "1",
        "fault_code": "76",
        "fault_setting_conditions": "power supply voltage < 28V",
        "fault_recovery_conditions": "-",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "",
        "raw_columns": [
          "SBMU 24V power supply abnormal warning",
          "0x0404 Bit11",
          "1",
          "76",
          "28V < power supply voltage ＜30V",
          "power supply voltage < 28V",
          "-",
          "-"
        ]
      },
      {
        "page": 57,
        "register_address": "0x0404",
        "bit": "Bit12",
        "fault_name": "Pre-charge relay sticking warning",
        "recovery_time_ms": "unclosed Pre-charge contactor feedback contactor stick",
        "fault_level": "4",
        "fault_code": "77",
        "fault_setting_conditions": "Command Clear (255)",
        "fault_recovery_conditions": "0%",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "",
        "raw_columns": [
          "Pre-charge relay sticking warning",
          "0x0404 Bit12",
          "4",
          "77",
          "unclosed Pre-charge contactor feedback contactor stick",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 57,
        "register_address": "0x0404",
        "bit": "Bit13",
        "fault_name": "Pre-charge relay open circuit warning",
        "recovery_time_ms": "after sending close command for Pre-charge contactor, feedback loop shows contactor still open",
        "fault_level": "4",
        "fault_code": "78",
        "fault_setting_conditions": "Command Clear (255)",
        "fault_recovery_conditions": "0%",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "",
        "raw_columns": [
          "Pre-charge relay open circuit warning",
          "0x0404 Bit13",
          "4",
          "78",
          "after sending close command for Pre-charge contactor, feedback loop shows contactor still open",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 57,
        "register_address": "0x0404",
        "bit": "Bit14",
        "fault_name": "MSD fault",
        "recovery_time_ms": "MSD dry contact open",
        "fault_level": "4",
        "fault_code": "79",
        "fault_setting_conditions": "Command Clear (255)",
        "fault_recovery_conditions": "0%",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "",
        "raw_columns": [
          "MSD fault",
          "0x0404 Bit14",
          "4",
          "79",
          "MSD dry contact open",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 57,
        "register_address": "0x0404",
        "bit": "Bit15",
        "fault_name": "Rack fuse fault",
        "recovery_time_ms": "Rack fuse dry contact open",
        "fault_level": "4",
        "fault_code": "80",
        "fault_setting_conditions": "Command Clear (255)",
        "fault_recovery_conditions": "0%",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "",
        "raw_columns": [
          "Rack fuse fault",
          "0x0404 Bit15",
          "4",
          "80",
          "Rack fuse dry contact open",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 57,
        "register_address": "0x0405",
        "bit": "Bit0",
        "fault_name": "Rack isolate switch fault",
        "recovery_time_ms": "Rack isolate switch dry contact open",
        "fault_level": "4",
        "fault_code": "81",
        "fault_setting_conditions": "Command Clear (255)",
        "fault_recovery_conditions": "0%",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "",
        "raw_columns": [
          "Rack isolate switch fault",
          "0x0405 Bit0",
          "4",
          "81",
          "Rack isolate switch dry contact open",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 57,
        "register_address": "0x0405",
        "bit": "Bit1",
        "fault_name": "Main positive relay sticking fault",
        "recovery_time_ms": "unclosed main positive contactor feedback contactor stick",
        "fault_level": "4",
        "fault_code": "82",
        "fault_setting_conditions": "Command Clear (255)",
        "fault_recovery_conditions": "0%",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "",
        "raw_columns": [
          "Main positive relay sticking fault",
          "0x0405 Bit1",
          "4",
          "82",
          "unclosed main positive contactor feedback contactor stick",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 57,
        "register_address": "0x0405",
        "bit": "Bit2",
        "fault_name": "Main negative relay sticking fault",
        "recovery_time_ms": "unclosed negative and positive contactor feedback contactor stick",
        "fault_level": "4",
        "fault_code": "83",
        "fault_setting_conditions": "Command Clear (255)",
        "fault_recovery_conditions": "0%",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "",
        "raw_columns": [
          "Main negative relay sticking fault",
          "0x0405 Bit2",
          "4",
          "83",
          "unclosed negative and positive contactor feedback contactor stick",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 57,
        "register_address": "0x0405",
        "bit": "Bit3",
        "fault_name": "Both main positive relay and",
        "recovery_time_ms": "unclosed main positive and negative",
        "fault_level": "6",
        "fault_code": "84",
        "fault_setting_conditions": "Command Clear (255)",
        "fault_recovery_conditions": "0%",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "",
        "raw_columns": [
          "Both main positive relay and",
          "0x0405 Bit3",
          "6",
          "84",
          "unclosed main positive and negative",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 58,
        "register_address": "0x0405",
        "bit": "Bit4",
        "fault_name": "Main positive relay open circuit fault",
        "recovery_time_ms": "After sending the close command to the main positive contactor, the feedback loop indicates that the contactor still open.",
        "fault_level": "4",
        "fault_code": "85",
        "fault_setting_conditions": "Command Clear (255)",
        "fault_recovery_conditions": "0%",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "",
        "raw_columns": [
          "Main positive relay open circuit fault",
          "0x0405 Bit4",
          "4",
          "85",
          "After sending the close command to the main positive contactor, the feedback loop indicates that the contactor still open.",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 58,
        "register_address": "0x0405",
        "bit": "Bit5",
        "fault_name": "Main negative open circuit fault",
        "recovery_time_ms": "After sending the close command to the main negative contactor, the feedback loop indicates that the contactor is still open.",
        "fault_level": "4",
        "fault_code": "86",
        "fault_setting_conditions": "Command Clear (255)",
        "fault_recovery_conditions": "0%",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "",
        "raw_columns": [
          "Main negative open circuit fault",
          "0x0405 Bit5",
          "4",
          "86",
          "After sending the close command to the main negative contactor, the feedback loop indicates that the contactor is still open.",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 58,
        "register_address": "0x0405",
        "bit": "Bit6",
        "fault_name": "Battery rack door (travel switch) fault",
        "recovery_time_ms": "Battery rack door (travel switch) dry contact open",
        "fault_level": "6",
        "fault_code": "87",
        "fault_setting_conditions": "Command Clear (255)",
        "fault_recovery_conditions": "0%",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "",
        "raw_columns": [
          "Battery rack door (travel switch) fault",
          "0x0405 Bit6",
          "6",
          "87",
          "Battery rack door (travel switch) dry contact open",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 58,
        "register_address": "0x0405",
        "bit": "Bit7",
        "fault_name": "Main control box fan fault",
        "recovery_time_ms": "Main control box fan dry contact open",
        "fault_level": "4",
        "fault_code": "88",
        "fault_setting_conditions": "Command Clear (255)",
        "fault_recovery_conditions": "0%",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "",
        "raw_columns": [
          "Main control box fan fault",
          "0x0405 Bit7",
          "4",
          "88",
          "Main control box fan dry contact open",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 58,
        "register_address": "0x0406",
        "bit": "Bit5",
        "fault_name": "Inner communication fault (CCAN)",
        "recovery_time_ms": "SBMU lost all CCAN data",
        "fault_level": "4",
        "fault_code": "102",
        "fault_setting_conditions": "Command Clear (255)",
        "fault_recovery_conditions": "0%",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "",
        "raw_columns": [
          "Inner communication fault (CCAN)",
          "0x0406 Bit5",
          "4",
          "102",
          "SBMU lost all CCAN data",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 58,
        "register_address": "0x0406",
        "bit": "Bit6",
        "fault_name": "Inner communication fault (SCAN)",
        "recovery_time_ms": "SBMU lost SCAN data",
        "fault_level": "4",
        "fault_code": "103",
        "fault_setting_conditions": "Command Clear (255)",
        "fault_recovery_conditions": "0%",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "",
        "raw_columns": [
          "Inner communication fault (SCAN)",
          "0x0406 Bit6",
          "4",
          "103",
          "SBMU lost SCAN data",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 58,
        "register_address": "0x0406",
        "bit": "Bit7",
        "fault_name": "Inner communication fault (MCAN)",
        "recovery_time_ms": "SBMU lost MBMU MCAN data",
        "fault_level": "4",
        "fault_code": "104",
        "fault_setting_conditions": "Command Clear (255)",
        "fault_recovery_conditions": "0%",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "",
        "raw_columns": [
          "Inner communication fault (MCAN)",
          "0x0406 Bit7",
          "4",
          "104",
          "SBMU lost MBMU MCAN data",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 58,
        "register_address": "0x0406",
        "bit": "Bit11",
        "fault_name": "Balancing circuit fault",
        "recovery_time_ms": "Cell balance circuit short fault set",
        "fault_level": "4",
        "fault_code": "108",
        "fault_setting_conditions": "Command Clear (255)",
        "fault_recovery_conditions": "0%",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "",
        "raw_columns": [
          "Balancing circuit fault",
          "0x0406 Bit11",
          "4",
          "108",
          "Cell balance circuit short fault set",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 58,
        "register_address": "0x0406",
        "bit": "Bit13",
        "fault_name": "SOC low warning level 1",
        "recovery_time_ms": "SOC＜10%",
        "fault_level": "1",
        "fault_code": "110",
        "fault_setting_conditions": "SOC＞15%",
        "fault_recovery_conditions": "-",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "",
        "raw_columns": [
          "SOC low warning level 1",
          "0x0406 Bit13",
          "1",
          "110",
          "SOC＜10%",
          "SOC＞15%",
          "-",
          "-"
        ]
      },
      {
        "page": 58,
        "register_address": "0x0406",
        "bit": "Bit14",
        "fault_name": "SOC low warning level 2",
        "recovery_time_ms": "SOC＜5%",
        "fault_level": "2",
        "fault_code": "111",
        "fault_setting_conditions": "SOC＞15%",
        "fault_recovery_conditions": "-",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "",
        "raw_columns": [
          "SOC low warning level 2",
          "0x0406 Bit14",
          "2",
          "111",
          "SOC＜5%",
          "SOC＞15%",
          "-",
          "-"
        ]
      },
      {
        "page": 59,
        "register_address": "0x0406",
        "bit": "Bit15",
        "fault_name": "HV circuit open circuit fault",
        "recovery_time_ms": "Rack internal voltage < 100V before contactor closing or The total current is greater than (number of high-voltage lines * 30A) && the current of a single rack is less than 10A && the main contactor is closed",
        "fault_level": "4",
        "fault_code": "112",
        "fault_setting_conditions": "Command Clear (255)",
        "fault_recovery_conditions": "0%",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "",
        "raw_columns": [
          "HV circuit open circuit fault",
          "0x0406 Bit15",
          "4",
          "112",
          "Rack internal voltage < 100V before contactor closing or The total current is greater than (number of high-voltage lines * 30A) && the current of a single rack is less than 10A && the main contactor is closed",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 59,
        "register_address": "0x0407",
        "bit": "Bit3",
        "fault_name": "Pre-charging failed twice fault",
        "recovery_time_ms": "Pre-charge twice at a time. Pre- charging contactor voltage > 10V after closing",
        "fault_level": "5",
        "fault_code": "116",
        "fault_setting_conditions": "Command Clear (255)",
        "fault_recovery_conditions": "0%",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "",
        "raw_columns": [
          "Pre-charging failed twice fault",
          "0x0407 Bit3",
          "5",
          "116",
          "Pre-charge twice at a time. Pre- charging contactor voltage > 10V after closing",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 59,
        "register_address": "0x0407",
        "bit": "Bit4",
        "fault_name": "Pre-charge overcurrent warning",
        "recovery_time_ms": "At the beginning of precharge, the external high voltage<0.2* battery voltage & & total loop current>0.8* (battery voltage/prech arge resistance value)",
        "fault_level": "5",
        "fault_code": "117",
        "fault_setting_conditions": "Command Clear (255)",
        "fault_recovery_conditions": "0%",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "",
        "raw_columns": [
          "Pre-charge overcurrent warning",
          "0x0407 Bit4",
          "5",
          "117",
          "At the beginning of precharge, the external high voltage<0.2* battery voltage & & total loop current>0.8* (battery voltage/prech arge resistance value)",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 59,
        "register_address": "0x0407",
        "bit": "Bit5",
        "fault_name": "Cell voltage sampling wire disconnected warning",
        "recovery_time_ms": "Voltage sampling line drop flag set to 1",
        "fault_level": "4",
        "fault_code": "118",
        "fault_setting_conditions": "Command Clear (255)",
        "fault_recovery_conditions": "0%",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "",
        "raw_columns": [
          "Cell voltage sampling wire disconnected warning",
          "0x0407 Bit5",
          "4",
          "118",
          "Voltage sampling line drop flag set to 1",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 59,
        "register_address": "0x0407",
        "bit": "Bit6",
        "fault_name": "Sampling loop leakage current warning",
        "recovery_time_ms": "Leakage current flag set to 1",
        "fault_level": "4",
        "fault_code": "119",
        "fault_setting_conditions": "Command Clear (255)",
        "fault_recovery_conditions": "0%",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "",
        "raw_columns": [
          "Sampling loop leakage current warning",
          "0x0407 Bit6",
          "4",
          "119",
          "Leakage current flag set to 1",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 59,
        "register_address": "0x0407",
        "bit": "Bit9",
        "fault_name": "HV+&HV- reversed connection fault",
        "recovery_time_ms": "HV+&HV- reversed connection fault",
        "fault_level": "7",
        "fault_code": "122",
        "fault_setting_conditions": "Command Clear (255)",
        "fault_recovery_conditions": "0%",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "",
        "raw_columns": [
          "HV+&HV- reversed connection fault",
          "0x0407 Bit9",
          "7",
          "122",
          "HV+&HV- reversed connection fault",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 60,
        "register_address": "0x0408",
        "bit": "Bit0",
        "fault_name": "Thermal runaway caused fire fault",
        "recovery_time_ms": "Thermal runaway fire fault set",
        "fault_level": "7",
        "fault_code": "129",
        "fault_setting_conditions": "Command Clear (255)",
        "fault_recovery_conditions": "0%",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "",
        "raw_columns": [
          "Thermal runaway caused fire fault",
          "0x0408 Bit0",
          "7",
          "129",
          "Thermal runaway fire fault set",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 60,
        "register_address": "0x0408",
        "bit": "Bit1",
        "fault_name": "SBMU NTC open circuit warning",
        "recovery_time_ms": "SBMU temperature sampling NTC open circuit",
        "fault_level": "3",
        "fault_code": "130",
        "fault_setting_conditions": "SBMU temperature sampling NTC is normal",
        "fault_recovery_conditions": "-",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "",
        "raw_columns": [
          "SBMU NTC open circuit warning",
          "0x0408 Bit1",
          "3",
          "130",
          "SBMU temperature sampling NTC open circuit",
          "SBMU temperature sampling NTC is normal",
          "-",
          "-"
        ]
      },
      {
        "page": 60,
        "register_address": "0x0408",
        "bit": "Bit2",
        "fault_name": "SBMU NTC short circuit warning",
        "recovery_time_ms": "SBMU temperature sampling NTC short circuit",
        "fault_level": "3",
        "fault_code": "131",
        "fault_setting_conditions": "SBMUtemper ature sampling NTC is normal",
        "fault_recovery_conditions": "-",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "",
        "raw_columns": [
          "SBMU NTC short circuit warning",
          "0x0408 Bit2",
          "3",
          "131",
          "SBMU temperature sampling NTC short circuit",
          "SBMUtemper ature sampling NTC is normal",
          "-",
          "-"
        ]
      },
      {
        "page": 60,
        "register_address": "0x0408",
        "bit": "Bit5",
        "fault_name": "HV circuit (Fuse)open circuit fault",
        "recovery_time_ms": "Total current ＞(HV online number * 30 A) && Single rack current ＜ 10 A && Main contactor closed",
        "fault_level": "4",
        "fault_code": "134",
        "fault_setting_conditions": "Command Clear (255)",
        "fault_recovery_conditions": "0%",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "",
        "raw_columns": [
          "HV circuit (Fuse)open circuit fault",
          "0x0408 Bit5",
          "4",
          "134",
          "Total current ＞(HV online number * 30 A) && Single rack current ＜ 10 A && Main contactor closed",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      }
    ]
  },
  "section_counts": {
    "bmu_register_address": 4,
    "ems_control_messages": 23,
    "mbmu_warning_messages": 2,
    "mbmu_status_messages": 7,
    "mbmu_summary_messages": 104,
    "sbmu_warning_messages": 1,
    "sbmu_status_messages": 7,
    "sbmu_summary_messages": 54,
    "sbmu_detail_messages": 19,
    "appendix_i_sbmu_diagnosed_bits": 81,
    "appendix_ii_mbmu_diagnosed_bits": 36,
    "appendix_iii_sbmu_warning_fault_bits": 76
  }
}