    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0029",
      "modbus_key": "avg_cell_temperature",
      "modbus_description": "Avg. cell temperature",
      "modbus_scale": 1.0,
      "modbus_offset": -50.0,
      "can_id": "0x0B05EEAD",
      "can_message": "M2P_SUMDATA5__29",
      "can_signal": "M2P_SysAvgTemp_29",
      "can_scale": 1.0,
      "can_offset": -50.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "-50~205℃",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0033",
      "modbus_key": "max_allowed_charge_voltage",
      "modbus_description": "Max allowed charge voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B05EEAD",
      "can_message": "M2P_SUMDATA5__29",
      "can_signal": "M2P_PermitMaxVolt_29",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0 ~6553.5V (the fixed value is the default set by the project)",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0034",
      "modbus_key": "min_discharge_voltage_allowed",
      "modbus_description": "Min discharge voltage allowed",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B05EEAD",
      "can_message": "M2P_SUMDATA5__29",
      "can_signal": "M2P_PermitMinVolt_29",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0 ~6553.5V (the fixed value is the default set by the project)",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0035",
      "modbus_key": "insulation_detection_function_status",
      "modbus_description": "Insulation detection function Status",
      "modbus_scale": 1.0,
      "modbus_offset": 0.0,
      "can_id": "0x0B05EEAD",
      "can_message": "M2P_SUMDATA5__29",
      "can_signal": "M2P_IsoDetfunctionStatus_29",
      "can_scale": 1.0,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0-2",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0027",
      "modbus_key": "max_cell_temperature",
      "modbus_description": "Max cell temperature",
      "modbus_scale": 1.0,
      "modbus_offset": -50.0,
      "can_id": "0x0B05EEAE",
      "can_message": "M2P_SUMDATA5__30",
      "can_signal": "M2P_SysMaxTemp_30",
      "can_scale": 1.0,
      "can_offset": -50.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "-50~205℃",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0028",
      "modbus_key": "register_0x0028",
      "modbus_description": "",
      "modbus_scale": 1.0,
      "modbus_offset": 0.0,
      "can_id": "0x0B05EEAE",
      "can_message": "M2P_SUMDATA5__30",
      "can_signal": "M2P_SysMinTemp_30",
      "can_scale": 1.0,
      "can_offset": -50.0,
      "confidence": "needs_point_table_check",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "",
      "modbus_access": "",
      "modbus_section": ""
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0029",
      "modbus_key": "avg_cell_temperature",
      "modbus_description": "Avg. cell temperature",
      "modbus_scale": 1.0,
      "modbus_offset": -50.0,
      "can_id": "0x0B05EEAE",
      "can_message": "M2P_SUMDATA5__30",
      "can_signal": "M2P_SysAvgTemp_30",
      "can_scale": 1.0,
      "can_offset": -50.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "-50~205℃",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0033",
      "modbus_key": "max_allowed_charge_voltage",
      "modbus_description": "Max allowed charge voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B05EEAE",
      "can_message": "M2P_SUMDATA5__30",
      "can_signal": "M2P_PermitMaxVolt_30",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0 ~6553.5V (the fixed value is the default set by the project)",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0034",
      "modbus_key": "min_discharge_voltage_allowed",
      "modbus_description": "Min discharge voltage allowed",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B05EEAE",
      "can_message": "M2P_SUMDATA5__30",
      "can_signal": "M2P_PermitMinVolt_30",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0 ~6553.5V (the fixed value is the default set by the project)",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0035",
      "modbus_key": "insulation_detection_function_status",
      "modbus_description": "Insulation detection function Status",
      "modbus_scale": 1.0,
      "modbus_offset": 0.0,
      "can_id": "0x0B05EEAE",
      "can_message": "M2P_SUMDATA5__30",
      "can_signal": "M2P_IsoDetfunctionStatus_30",
      "can_scale": 1.0,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0-2",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0027",
      "modbus_key": "max_cell_temperature",
      "modbus_description": "Max cell temperature",
      "modbus_scale": 1.0,
      "modbus_offset": -50.0,
      "can_id": "0x0B05EEAF",
      "can_message": "M2P_SUMDATA5__31",
      "can_signal": "M2P_SysMaxTemp_31",
      "can_scale": 1.0,
      "can_offset": -50.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "-50~205℃",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0028",
      "modbus_key": "register_0x0028",
      "modbus_description": "",
      "modbus_scale": 1.0,
      "modbus_offset": 0.0,
      "can_id": "0x0B05EEAF",
      "can_message": "M2P_SUMDATA5__31",
      "can_signal": "M2P_SysMinTemp_31",
      "can_scale": 1.0,
      "can_offset": -50.0,
      "confidence": "needs_point_table_check",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "",
      "modbus_access": "",
      "modbus_section": ""
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0029",
      "modbus_key": "avg_cell_temperature",
      "modbus_description": "Avg. cell temperature",
      "modbus_scale": 1.0,
      "modbus_offset": -50.0,
      "can_id": "0x0B05EEAF",
      "can_message": "M2P_SUMDATA5__31",
      "can_signal": "M2P_SysAvgTemp_31",
      "can_scale": 1.0,
      "can_offset": -50.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "-50~205℃",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0033",
      "modbus_key": "max_allowed_charge_voltage",
      "modbus_description": "Max allowed charge voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B05EEAF",
      "can_message": "M2P_SUMDATA5__31",
      "can_signal": "M2P_PermitMaxVolt_31",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0 ~6553.5V (the fixed value is the default set by the project)",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0034",
      "modbus_key": "min_discharge_voltage_allowed",
      "modbus_description": "Min discharge voltage allowed",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B05EEAF",
      "can_message": "M2P_SUMDATA5__31",
      "can_signal": "M2P_PermitMinVolt_31",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0 ~6553.5V (the fixed value is the default set by the project)",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0035",
      "modbus_key": "insulation_detection_function_status",
      "modbus_description": "Insulation detection function Status",
      "modbus_scale": 1.0,
      "modbus_offset": 0.0,
      "can_id": "0x0B05EEAF",
      "can_message": "M2P_SUMDATA5__31",
      "can_signal": "M2P_IsoDetfunctionStatus_31",
      "can_scale": 1.0,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0-2",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002c",
      "modbus_key": "max_charge_power_allowed",
      "modbus_description": "Max charge power allowed",
      "modbus_scale": 1.0,
      "modbus_offset": -20000.0,
      "can_id": "0x0B06EE91",
      "can_message": "M2P_SUMDATA6__01",
      "can_signal": "M2P_PermitMaxPower_Charge_01",
      "can_scale": 1.0,
      "can_offset": -20000.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "-20000 ~ 20000kW",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002d",
      "modbus_key": "max_discharge_power_allowed",
      "modbus_description": "Max discharge power allowed",
      "modbus_scale": 1.0,
      "modbus_offset": -20000.0,
      "can_id": "0x0B06EE91",
      "can_message": "M2P_SUMDATA6__01",
      "can_signal": "M2P_PermitMaxPower_DisCharge_01",
      "can_scale": 1.0,
      "can_offset": -20000.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "-20000 ~ 20000kW",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002e",
      "modbus_key": "system_power",
      "modbus_description": "System power",
      "modbus_scale": 1.0,
      "modbus_offset": -20000.0,
      "can_id": "0x0B06EE91",
      "can_message": "M2P_SUMDATA6__01",
      "can_signal": "M2P_Power_01",
      "can_scale": 1.0,
      "can_offset": -20000.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "-20000 ~ 20000kW",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002c",
      "modbus_key": "max_charge_power_allowed",
      "modbus_description": "Max charge power allowed",
      "modbus_scale": 1.0,
      "modbus_offset": -20000.0,
      "can_id": "0x0B06EE92",
      "can_message": "M2P_SUMDATA6__02",
      "can_signal": "M2P_PermitMaxPower_Charge_02",
      "can_scale": 1.0,
      "can_offset": -20000.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "-20000 ~ 20000kW",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002d",
      "modbus_key": "max_discharge_power_allowed",
      "modbus_description": "Max discharge power allowed",
      "modbus_scale": 1.0,
      "modbus_offset": -20000.0,
      "can_id": "0x0B06EE92",
      "can_message": "M2P_SUMDATA6__02",
      "can_signal": "M2P_PermitMaxPower_DisCharge_02",
      "can_scale": 1.0,
      "can_offset": -20000.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "-20000 ~ 20000kW",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002e",
      "modbus_key": "system_power",
      "modbus_description": "System power",
      "modbus_scale": 1.0,
      "modbus_offset": -20000.0,
      "can_id": "0x0B06EE92",
      "can_message": "M2P_SUMDATA6__02",
      "can_signal": "M2P_Power_02",
      "can_scale": 1.0,
      "can_offset": -20000.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "-20000 ~ 20000kW",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002c",
      "modbus_key": "max_charge_power_allowed",
      "modbus_description": "Max charge power allowed",
      "modbus_scale": 1.0,
      "modbus_offset": -20000.0,
      "can_id": "0x0B06EE93",
      "can_message": "M2P_SUMDATA6__03",
      "can_signal": "M2P_PermitMaxPower_Charge_03",
      "can_scale": 1.0,
      "can_offset": -20000.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "-20000 ~ 20000kW",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002d",
      "modbus_key": "max_discharge_power_allowed",
      "modbus_description": "Max discharge power allowed",
      "modbus_scale": 1.0,
      "modbus_offset": -20000.0,
      "can_id": "0x0B06EE93",
      "can_message": "M2P_SUMDATA6__03",
      "can_signal": "M2P_PermitMaxPower_DisCharge_03",
      "can_scale": 1.0,
      "can_offset": -20000.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "-20000 ~ 20000kW",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002e",
      "modbus_key": "system_power",
      "modbus_description": "System power",
      "modbus_scale": 1.0,
      "modbus_offset": -20000.0,
      "can_id": "0x0B06EE93",
      "can_message": "M2P_SUMDATA6__03",
      "can_signal": "M2P_Power_03",
      "can_scale": 1.0,
      "can_offset": -20000.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "-20000 ~ 20000kW",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002c",
      "modbus_key": "max_charge_power_allowed",
      "modbus_description": "Max charge power allowed",
      "modbus_scale": 1.0,
      "modbus_offset": -20000.0,
      "can_id": "0x0B06EE94",
      "can_message": "M2P_SUMDATA6__04",
      "can_signal": "M2P_PermitMaxPower_Charge_04",
      "can_scale": 1.0,
      "can_offset": -20000.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "-20000 ~ 20000kW",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002d",
      "modbus_key": "max_discharge_power_allowed",
      "modbus_description": "Max discharge power allowed",
      "modbus_scale": 1.0,
      "modbus_offset": -20000.0,
      "can_id": "0x0B06EE94",
      "can_message": "M2P_SUMDATA6__04",
      "can_signal": "M2P_PermitMaxPower_DisCharge_04",
      "can_scale": 1.0,
      "can_offset": -20000.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "-20000 ~ 20000kW",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002e",
      "modbus_key": "system_power",
      "modbus_description": "System power",
      "modbus_scale": 1.0,
      "modbus_offset": -20000.0,
      "can_id": "0x0B06EE94",
      "can_message": "M2P_SUMDATA6__04",
      "can_signal": "M2P_Power_04",
      "can_scale": 1.0,
      "can_offset": -20000.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "-20000 ~ 20000kW",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002c",
      "modbus_key": "max_charge_power_allowed",
      "modbus_description": "Max charge power allowed",
      "modbus_scale": 1.0,
      "modbus_offset": -20000.0,
      "can_id": "0x0B06EE95",
      "can_message": "M2P_SUMDATA6__05",
      "can_signal": "M2P_PermitMaxPower_Charge_05",
      "can_scale": 1.0,
      "can_offset": -20000.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "-20000 ~ 20000kW",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002d",
      "modbus_key": "max_discharge_power_allowed",
      "modbus_description": "Max discharge power allowed",
      "modbus_scale": 1.0,
      "modbus_offset": -20000.0,
      "can_id": "0x0B06EE95",
      "can_message": "M2P_SUMDATA6__05",
      "can_signal": "M2P_PermitMaxPower_DisCharge_05",
      "can_scale": 1.0,
      "can_offset": -20000.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "-20000 ~ 20000kW",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002e",
      "modbus_key": "system_power",
      "modbus_description": "System power",
      "modbus_scale": 1.0,
      "modbus_offset": -20000.0,
      "can_id": "0x0B06EE95",
      "can_message": "M2P_SUMDATA6__05",
      "can_signal": "M2P_Power_05",
      "can_scale": 1.0,
      "can_offset": -20000.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "-20000 ~ 20000kW",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002c",
      "modbus_key": "max_charge_power_allowed",
      "modbus_description": "Max charge power allowed",
      "modbus_scale": 1.0,
      "modbus_offset": -20000.0,
      "can_id": "0x0B06EE96",
      "can_message": "M2P_SUMDATA6__06",
      "can_signal": "M2P_PermitMaxPower_Charge_06",
      "can_scale": 1.0,
      "can_offset": -20000.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "-20000 ~ 20000kW",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002d",
      "modbus_key": "max_discharge_power_allowed",
      "modbus_description": "Max discharge power allowed",
      "modbus_scale": 1.0,
      "modbus_offset": -20000.0,
      "can_id": "0x0B06EE96",
      "can_message": "M2P_SUMDATA6__06",
      "can_signal": "M2P_PermitMaxPower_DisCharge_06",
      "can_scale": 1.0,
      "can_offset": -20000.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "-20000 ~ 20000kW",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002e",
      "modbus_key": "system_power",
      "modbus_description": "System power",
      "modbus_scale": 1.0,
      "modbus_offset": -20000.0,
      "can_id": "0x0B06EE96",
      "can_message": "M2P_SUMDATA6__06",
      "can_signal": "M2P_Power_06",
      "can_scale": 1.0,
      "can_offset": -20000.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "-20000 ~ 20000kW",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002c",
      "modbus_key": "max_charge_power_allowed",
      "modbus_description": "Max charge power allowed",
      "modbus_scale": 1.0,
      "modbus_offset": -20000.0,
      "can_id": "0x0B06EE97",
      "can_message": "M2P_SUMDATA6__07",
      "can_signal": "M2P_PermitMaxPower_Charge_07",
      "can_scale": 1.0,
      "can_offset": -20000.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "-20000 ~ 20000kW",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002d",
      "modbus_key": "max_discharge_power_allowed",
      "modbus_description": "Max discharge power allowed",
      "modbus_scale": 1.0,
      "modbus_offset": -20000.0,
      "can_id": "0x0B06EE97",
      "can_message": "M2P_SUMDATA6__07",
      "can_signal": "M2P_PermitMaxPower_DisCharge_07",
      "can_scale": 1.0,
      "can_offset": -20000.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "-20000 ~ 20000kW",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002e",
      "modbus_key": "system_power",
      "modbus_description": "System power",
      "modbus_scale": 1.0,
      "modbus_offset": -20000.0,
      "can_id": "0x0B06EE97",
      "can_message": "M2P_SUMDATA6__07",
      "can_signal": "M2P_Power_07",
      "can_scale": 1.0,
      "can_offset": -20000.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "-20000 ~ 20000kW",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002c",
      "modbus_key": "max_charge_power_allowed",
      "modbus_description": "Max charge power allowed",
      "modbus_scale": 1.0,
      "modbus_offset": -20000.0,
      "can_id": "0x0B06EE98",
      "can_message": "M2P_SUMDATA6__08",
      "can_signal": "M2P_PermitMaxPower_Charge_08",
      "can_scale": 1.0,
      "can_offset": -20000.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "-20000 ~ 20000kW",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002d",
      "modbus_key": "max_discharge_power_allowed",
      "modbus_description": "Max discharge power allowed",
      "modbus_scale": 1.0,
      "modbus_offset": -20000.0,
      "can_id": "0x0B06EE98",
      "can_message": "M2P_SUMDATA6__08",
      "can_signal": "M2P_PermitMaxPower_DisCharge_08",
      "can_scale": 1.0,
      "can_offset": -20000.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "-20000 ~ 20000kW",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002e",
      "modbus_key": "system_power",
      "modbus_description": "System power",
      "modbus_scale": 1.0,
      "modbus_offset": -20000.0,
      "can_id": "0x0B06EE98",
      "can_message": "M2P_SUMDATA6__08",
      "can_signal": "M2P_Power_08",
      "can_scale": 1.0,
      "can_offset": -20000.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "-20000 ~ 20000kW",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002c",
      "modbus_key": "max_charge_power_allowed",
      "modbus_description": "Max charge power allowed",
      "modbus_scale": 1.0,
      "modbus_offset": -20000.0,
      "can_id": "0x0B06EE99",
      "can_message": "M2P_SUMDATA6__09",
      "can_signal": "M2P_PermitMaxPower_Charge_09",
      "can_scale": 1.0,
      "can_offset": -20000.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "-20000 ~ 20000kW",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002d",
      "modbus_key": "max_discharge_power_allowed",
      "modbus_description": "Max discharge power allowed",
      "modbus_scale": 1.0,
      "modbus_offset": -20000.0,
      "can_id": "0x0B06EE99",
      "can_message": "M2P_SUMDATA6__09",
      "can_signal": "M2P_PermitMaxPower_DisCharge_09",
      "can_scale": 1.0,
      "can_offset": -20000.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "-20000 ~ 20000kW",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002e",
      "modbus_key": "system_power",
      "modbus_description": "System power",
      "modbus_scale": 1.0,
      "modbus_offset": -20000.0,
      "can_id": "0x0B06EE99",
      "can_message": "M2P_SUMDATA6__09",
      "can_signal": "M2P_Power_09",
      "can_scale": 1.0,
      "can_offset": -20000.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "-20000 ~ 20000kW",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002c",
      "modbus_key": "max_charge_power_allowed",
      "modbus_description": "Max charge power allowed",
      "modbus_scale": 1.0,
      "modbus_offset": -20000.0,
      "can_id": "0x0B06EE9A",
      "can_message": "M2P_SUMDATA6__10",
      "can_signal": "M2P_PermitMaxPower_Charge_10",
      "can_scale": 1.0,
      "can_offset": -20000.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "-20000 ~ 20000kW",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002d",
      "modbus_key": "max_discharge_power_allowed",
      "modbus_description": "Max discharge power allowed",
      "modbus_scale": 1.0,
      "modbus_offset": -20000.0,
      "can_id": "0x0B06EE9A",
      "can_message": "M2P_SUMDATA6__10",
      "can_signal": "M2P_PermitMaxPower_DisCharge_10",
      "can_scale": 1.0,
      "can_offset": -20000.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "-20000 ~ 20000kW",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002e",
      "modbus_key": "system_power",
      "modbus_description": "System power",
      "modbus_scale": 1.0,
      "modbus_offset": -20000.0,
      "can_id": "0x0B06EE9A",
      "can_message": "M2P_SUMDATA6__10",
      "can_signal": "M2P_Power_10",
      "can_scale": 1.0,
      "can_offset": -20000.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "-20000 ~ 20000kW",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002c",
      "modbus_key": "max_charge_power_allowed",
      "modbus_description": "Max charge power allowed",
      "modbus_scale": 1.0,
      "modbus_offset": -20000.0,
      "can_id": "0x0B06EE9B",
      "can_message": "M2P_SUMDATA6__11",
      "can_signal": "M2P_PermitMaxPower_Charge_11",
      "can_scale": 1.0,
      "can_offset": -20000.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "-20000 ~ 20000kW",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002d",
      "modbus_key": "max_discharge_power_allowed",
      "modbus_description": "Max discharge power allowed",
      "modbus_scale": 1.0,
      "modbus_offset": -20000.0,
      "can_id": "0x0B06EE9B",
      "can_message": "M2P_SUMDATA6__11",
      "can_signal": "M2P_PermitMaxPower_DisCharge_11",
      "can_scale": 1.0,
      "can_offset": -20000.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "-20000 ~ 20000kW",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002e",
      "modbus_key": "system_power",
      "modbus_description": "System power",
      "modbus_scale": 1.0,
      "modbus_offset": -20000.0,
      "can_id": "0x0B06EE9B",
      "can_message": "M2P_SUMDATA6__11",
      "can_signal": "M2P_Power_11",
      "can_scale": 1.0,
      "can_offset": -20000.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "-20000 ~ 20000kW",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002c",
      "modbus_key": "max_charge_power_allowed",
      "modbus_description": "Max charge power allowed",
      "modbus_scale": 1.0,
      "modbus_offset": -20000.0,
      "can_id": "0x0B06EE9C",
      "can_message": "M2P_SUMDATA6__12",
      "can_signal": "M2P_PermitMaxPower_Charge_12",
      "can_scale": 1.0,
      "can_offset": -20000.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "-20000 ~ 20000kW",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002d",
      "modbus_key": "max_discharge_power_allowed",
      "modbus_description": "Max discharge power allowed",
      "modbus_scale": 1.0,
      "modbus_offset": -20000.0,
      "can_id": "0x0B06EE9C",
      "can_message": "M2P_SUMDATA6__12",
      "can_signal": "M2P_PermitMaxPower_DisCharge_12",
      "can_scale": 1.0,
      "can_offset": -20000.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "-20000 ~ 20000kW",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002e",
      "modbus_key": "system_power",
      "modbus_description": "System power",
      "modbus_scale": 1.0,
      "modbus_offset": -20000.0,
      "can_id": "0x0B06EE9C",
      "can_message": "M2P_SUMDATA6__12",
      "can_signal": "M2P_Power_12",
      "can_scale": 1.0,
      "can_offset": -20000.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "-20000 ~ 20000kW",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002c",
      "modbus_key": "max_charge_power_allowed",
      "modbus_description": "Max charge power allowed",
      "modbus_scale": 1.0,
      "modbus_offset": -20000.0,
      "can_id": "0x0B06EE9D",
      "can_message": "M2P_SUMDATA6__13",
      "can_signal": "M2P_PermitMaxPower_Charge_13",
      "can_scale": 1.0,
      "can_offset": -20000.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "-20000 ~ 20000kW",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002d",
      "modbus_key": "max_discharge_power_allowed",
      "modbus_description": "Max discharge power allowed",
      "modbus_scale": 1.0,
      "modbus_offset": -20000.0,
      "can_id": "0x0B06EE9D",
      "can_message": "M2P_SUMDATA6__13",
      "can_signal": "M2P_PermitMaxPower_DisCharge_13",
      "can_scale": 1.0,
      "can_offset": -20000.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "-20000 ~ 20000kW",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002e",
      "modbus_key": "system_power",
      "modbus_description": "System power",
      "modbus_scale": 1.0,
      "modbus_offset": -20000.0,
      "can_id": "0x0B06EE9D",
      "can_message": "M2P_SUMDATA6__13",
      "can_signal": "M2P_Power_13",
      "can_scale": 1.0,
      "can_offset": -20000.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "-20000 ~ 20000kW",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002c",
      "modbus_key": "max_charge_power_allowed",
      "modbus_description": "Max charge power allowed",
      "modbus_scale": 1.0,
      "modbus_offset": -20000.0,
      "can_id": "0x0B06EE9E",
      "can_message": "M2P_SUMDATA6__14",
      "can_signal": "M2P_PermitMaxPower_Charge_14",
      "can_scale": 1.0,
      "can_offset": -20000.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "-20000 ~ 20000kW",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002d",
      "modbus_key": "max_discharge_power_allowed",
      "modbus_description": "Max discharge power allowed",
      "modbus_scale": 1.0,
      "modbus_offset": -20000.0,
      "can_id": "0x0B06EE9E",
      "can_message": "M2P_SUMDATA6__14",
      "can_signal": "M2P_PermitMaxPower_DisCharge_14",
      "can_scale": 1.0,
      "can_offset": -20000.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "-20000 ~ 20000kW",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002e",
      "modbus_key": "system_power",
      "modbus_description": "System power",
      "modbus_scale": 1.0,
      "modbus_offset": -20000.0,
      "can_id": "0x0B06EE9E",
      "can_message": "M2P_SUMDATA6__14",
      "can_signal": "M2P_Power_14",
      "can_scale": 1.0,
      "can_offset": -20000.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "-20000 ~ 20000kW",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002c",
      "modbus_key": "max_charge_power_allowed",
      "modbus_description": "Max charge power allowed",
      "modbus_scale": 1.0,
      "modbus_offset": -20000.0,
      "can_id": "0x0B06EE9F",
      "can_message": "M2P_SUMDATA6__15",
      "can_signal": "M2P_PermitMaxPower_Charge_15",
      "can_scale": 1.0,
      "can_offset": -20000.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "-20000 ~ 20000kW",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002d",
      "modbus_key": "max_discharge_power_allowed",
      "modbus_description": "Max discharge power allowed",
      "modbus_scale": 1.0,
      "modbus_offset": -20000.0,
      "can_id": "0x0B06EE9F",
      "can_message": "M2P_SUMDATA6__15",
      "can_signal": "M2P_PermitMaxPower_DisCharge_15",
      "can_scale": 1.0,
      "can_offset": -20000.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "-20000 ~ 20000kW",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002e",
      "modbus_key": "system_power",
      "modbus_description": "System power",
      "modbus_scale": 1.0,
      "modbus_offset": -20000.0,
      "can_id": "0x0B06EE9F",
      "can_message": "M2P_SUMDATA6__15",
      "can_signal": "M2P_Power_15",
      "can_scale": 1.0,
      "can_offset": -20000.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "-20000 ~ 20000kW",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002c",
      "modbus_key": "max_charge_power_allowed",
      "modbus_description": "Max charge power allowed",
      "modbus_scale": 1.0,
      "modbus_offset": -20000.0,
      "can_id": "0x0B06EEA0",
      "can_message": "M2P_SUMDATA6__16",
      "can_signal": "M2P_PermitMaxPower_Charge_16",
      "can_scale": 1.0,
      "can_offset": -20000.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "-20000 ~ 20000kW",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002d",
      "modbus_key": "max_discharge_power_allowed",
      "modbus_description": "Max discharge power allowed",
      "modbus_scale": 1.0,
      "modbus_offset": -20000.0,
      "can_id": "0x0B06EEA0",
      "can_message": "M2P_SUMDATA6__16",
      "can_signal": "M2P_PermitMaxPower_DisCharge_16",
      "can_scale": 1.0,
      "can_offset": -20000.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "-20000 ~ 20000kW",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002e",
      "modbus_key": "system_power",
      "modbus_description": "System power",
      "modbus_scale": 1.0,
      "modbus_offset": -20000.0,
      "can_id": "0x0B06EEA0",
      "can_message": "M2P_SUMDATA6__16",
      "can_signal": "M2P_Power_16",
      "can_scale": 1.0,
      "can_offset": -20000.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "-20000 ~ 20000kW",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002c",
      "modbus_key": "max_charge_power_allowed",
      "modbus_description": "Max charge power allowed",
      "modbus_scale": 1.0,
      "modbus_offset": -20000.0,
      "can_id": "0x0B06EEA1",
      "can_message": "M2P_SUMDATA6__17",
      "can_signal": "M2P_PermitMaxPower_Charge_17",
      "can_scale": 1.0,
      "can_offset": -20000.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "-20000 ~ 20000kW",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002d",
      "modbus_key": "max_discharge_power_allowed",
      "modbus_description": "Max discharge power allowed",
      "modbus_scale": 1.0,
      "modbus_offset": -20000.0,
      "can_id": "0x0B06EEA1",
      "can_message": "M2P_SUMDATA6__17",
      "can_signal": "M2P_PermitMaxPower_DisCharge_17",
      "can_scale": 1.0,
      "can_offset": -20000.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "-20000 ~ 20000kW",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002e",
      "modbus_key": "system_power",
      "modbus_description": "System power",
      "modbus_scale": 1.0,
      "modbus_offset": -20000.0,
      "can_id": "0x0B06EEA1",
      "can_message": "M2P_SUMDATA6__17",
      "can_signal": "M2P_Power_17",
      "can_scale": 1.0,
      "can_offset": -20000.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "-20000 ~ 20000kW",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002c",
      "modbus_key": "max_charge_power_allowed",
      "modbus_description": "Max charge power allowed",
      "modbus_scale": 1.0,
      "modbus_offset": -20000.0,
      "can_id": "0x0B06EEA2",
      "can_message": "M2P_SUMDATA6__18",
      "can_signal": "M2P_PermitMaxPower_Charge_18",
      "can_scale": 1.0,
      "can_offset": -20000.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "-20000 ~ 20000kW",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002d",
      "modbus_key": "max_discharge_power_allowed",
      "modbus_description": "Max discharge power allowed",
      "modbus_scale": 1.0,
      "modbus_offset": -20000.0,
      "can_id": "0x0B06EEA2",
      "can_message": "M2P_SUMDATA6__18",
      "can_signal": "M2P_PermitMaxPower_DisCharge_18",
      "can_scale": 1.0,
      "can_offset": -20000.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "-20000 ~ 20000kW",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002e",
      "modbus_key": "system_power",
      "modbus_description": "System power",
      "modbus_scale": 1.0,
      "modbus_offset": -20000.0,
      "can_id": "0x0B06EEA2",
      "can_message": "M2P_SUMDATA6__18",
      "can_signal": "M2P_Power_18",
      "can_scale": 1.0,
      "can_offset": -20000.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "-20000 ~ 20000kW",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002c",
      "modbus_key": "max_charge_power_allowed",
      "modbus_description": "Max charge power allowed",
      "modbus_scale": 1.0,
      "modbus_offset": -20000.0,
      "can_id": "0x0B06EEA3",
      "can_message": "M2P_SUMDATA6__19",
      "can_signal": "M2P_PermitMaxPower_Charge_19",
      "can_scale": 1.0,
      "can_offset": -20000.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "-20000 ~ 20000kW",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002d",
      "modbus_key": "max_discharge_power_allowed",
      "modbus_description": "Max discharge power allowed",
      "modbus_scale": 1.0,
      "modbus_offset": -20000.0,
      "can_id": "0x0B06EEA3",
      "can_message": "M2P_SUMDATA6__19",
      "can_signal": "M2P_PermitMaxPower_DisCharge_19",
      "can_scale": 1.0,
      "can_offset": -20000.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "-20000 ~ 20000kW",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002e",
      "modbus_key": "system_power",
      "modbus_description": "System power",
      "modbus_scale": 1.0,
      "modbus_offset": -20000.0,
      "can_id": "0x0B06EEA3",
      "can_message": "M2P_SUMDATA6__19",
      "can_signal": "M2P_Power_19",
      "can_scale": 1.0,
      "can_offset": -20000.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "-20000 ~ 20000kW",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002c",
      "modbus_key": "max_charge_power_allowed",
      "modbus_description": "Max charge power allowed",
      "modbus_scale": 1.0,
      "modbus_offset": -20000.0,
      "can_id": "0x0B06EEA4",
      "can_message": "M2P_SUMDATA6__20",
      "can_signal": "M2P_PermitMaxPower_Charge_20",
      "can_scale": 1.0,
      "can_offset": -20000.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "-20000 ~ 20000kW",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002d",
      "modbus_key": "max_discharge_power_allowed",
      "modbus_description": "Max discharge power allowed",
      "modbus_scale": 1.0,
      "modbus_offset": -20000.0,
      "can_id": "0x0B06EEA4",
      "can_message": "M2P_SUMDATA6__20",
      "can_signal": "M2P_PermitMaxPower_DisCharge_20",
      "can_scale": 1.0,
      "can_offset": -20000.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "-20000 ~ 20000kW",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002e",
      "modbus_key": "system_power",
      "modbus_description": "System power",
      "modbus_scale": 1.0,
      "modbus_offset": -20000.0,
      "can_id": "0x0B06EEA4",
      "can_message": "M2P_SUMDATA6__20",
      "can_signal": "M2P_Power_20",
      "can_scale": 1.0,
      "can_offset": -20000.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "-20000 ~ 20000kW",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002c",
      "modbus_key": "max_charge_power_allowed",
      "modbus_description": "Max charge power allowed",
      "modbus_scale": 1.0,
      "modbus_offset": -20000.0,
      "can_id": "0x0B06EEA5",
      "can_message": "M2P_SUMDATA6__21",
      "can_signal": "M2P_PermitMaxPower_Charge_21",
      "can_scale": 1.0,
      "can_offset": -20000.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "-20000 ~ 20000kW",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002d",
      "modbus_key": "max_discharge_power_allowed",
      "modbus_description": "Max discharge power allowed",
      "modbus_scale": 1.0,
      "modbus_offset": -20000.0,
      "can_id": "0x0B06EEA5",
      "can_message": "M2P_SUMDATA6__21",
      "can_signal": "M2P_PermitMaxPower_DisCharge_21",
      "can_scale": 1.0,
      "can_offset": -20000.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "-20000 ~ 20000kW",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002e",
      "modbus_key": "system_power",
      "modbus_description": "System power",
      "modbus_scale": 1.0,
      "modbus_offset": -20000.0,
      "can_id": "0x0B06EEA5",
      "can_message": "M2P_SUMDATA6__21",
      "can_signal": "M2P_Power_21",
      "can_scale": 1.0,
      "can_offset": -20000.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "-20000 ~ 20000kW",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002c",
      "modbus_key": "max_charge_power_allowed",
      "modbus_description": "Max charge power allowed",
      "modbus_scale": 1.0,
      "modbus_offset": -20000.0,
      "can_id": "0x0B06EEA6",
      "can_message": "M2P_SUMDATA6__22",
      "can_signal": "M2P_PermitMaxPower_Charge_22",
      "can_scale": 1.0,
      "can_offset": -20000.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "-20000 ~ 20000kW",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002d",
      "modbus_key": "max_discharge_power_allowed",
      "modbus_description": "Max discharge power allowed",
      "modbus_scale": 1.0,
      "modbus_offset": -20000.0,
      "can_id": "0x0B06EEA6",
      "can_message": "M2P_SUMDATA6__22",
      "can_signal": "M2P_PermitMaxPower_DisCharge_22",
      "can_scale": 1.0,
      "can_offset": -20000.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "-20000 ~ 20000kW",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002e",
      "modbus_key": "system_power",
      "modbus_description": "System power",
      "modbus_scale": 1.0,
      "modbus_offset": -20000.0,
      "can_id": "0x0B06EEA6",
      "can_message": "M2P_SUMDATA6__22",
      "can_signal": "M2P_Power_22",
      "can_scale": 1.0,
      "can_offset": -20000.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "-20000 ~ 20000kW",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002c",
      "modbus_key": "max_charge_power_allowed",
      "modbus_description": "Max charge power allowed",
      "modbus_scale": 1.0,
      "modbus_offset": -20000.0,
      "can_id": "0x0B06EEA7",
      "can_message": "M2P_SUMDATA6__23",
      "can_signal": "M2P_PermitMaxPower_Charge_23",
      "can_scale": 1.0,
      "can_offset": -20000.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "-20000 ~ 20000kW",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002d",
      "modbus_key": "max_discharge_power_allowed",
      "modbus_description": "Max discharge power allowed",
      "modbus_scale": 1.0,
      "modbus_offset": -20000.0,
      "can_id": "0x0B06EEA7",
      "can_message": "M2P_SUMDATA6__23",
      "can_signal": "M2P_PermitMaxPower_DisCharge_23",
      "can_scale": 1.0,
      "can_offset": -20000.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "-20000 ~ 20000kW",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002e",
      "modbus_key": "system_power",
      "modbus_description": "System power",
      "modbus_scale": 1.0,
      "modbus_offset": -20000.0,
      "can_id": "0x0B06EEA7",
      "can_message": "M2P_SUMDATA6__23",
      "can_signal": "M2P_Power_23",
      "can_scale": 1.0,
      "can_offset": -20000.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "-20000 ~ 20000kW",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002c",
      "modbus_key": "max_charge_power_allowed",
      "modbus_description": "Max charge power allowed",
      "modbus_scale": 1.0,
      "modbus_offset": -20000.0,
      "can_id": "0x0B06EEA8",
      "can_message": "M2P_SUMDATA6__24",
      "can_signal": "M2P_PermitMaxPower_Charge_24",
      "can_scale": 1.0,
      "can_offset": -20000.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "-20000 ~ 20000kW",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002d",
      "modbus_key": "max_discharge_power_allowed",
      "modbus_description": "Max discharge power allowed",
      "modbus_scale": 1.0,
      "modbus_offset": -20000.0,
      "can_id": "0x0B06EEA8",
      "can_message": "M2P_SUMDATA6__24",
      "can_signal": "M2P_PermitMaxPower_DisCharge_24",
      "can_scale": 1.0,
      "can_offset": -20000.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "-20000 ~ 20000kW",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002e",
      "modbus_key": "system_power",
      "modbus_description": "System power",
      "modbus_scale": 1.0,
      "modbus_offset": -20000.0,
      "can_id": "0x0B06EEA8",
      "can_message": "M2P_SUMDATA6__24",
      "can_signal": "M2P_Power_24",
      "can_scale": 1.0,
      "can_offset": -20000.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "-20000 ~ 20000kW",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002c",
      "modbus_key": "max_charge_power_allowed",
      "modbus_description": "Max charge power allowed",
      "modbus_scale": 1.0,
      "modbus_offset": -20000.0,
      "can_id": "0x0B06EEA9",
      "can_message": "M2P_SUMDATA6__25",
      "can_signal": "M2P_PermitMaxPower_Charge_25",
      "can_scale": 1.0,
      "can_offset": -20000.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "-20000 ~ 20000kW",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002d",
      "modbus_key": "max_discharge_power_allowed",
      "modbus_description": "Max discharge power allowed",
      "modbus_scale": 1.0,
      "modbus_offset": -20000.0,
      "can_id": "0x0B06EEA9",
      "can_message": "M2P_SUMDATA6__25",
      "can_signal": "M2P_PermitMaxPower_DisCharge_25",
      "can_scale": 1.0,
      "can_offset": -20000.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "-20000 ~ 20000kW",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002e",
      "modbus_key": "system_power",
      "modbus_description": "System power",
      "modbus_scale": 1.0,
      "modbus_offset": -20000.0,
      "can_id": "0x0B06EEA9",
      "can_message": "M2P_SUMDATA6__25",
      "can_signal": "M2P_Power_25",
      "can_scale": 1.0,
      "can_offset": -20000.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "-20000 ~ 20000kW",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002c",
      "modbus_key": "max_charge_power_allowed",
      "modbus_description": "Max charge power allowed",
      "modbus_scale": 1.0,
      "modbus_offset": -20000.0,
      "can_id": "0x0B06EEAA",
      "can_message": "M2P_SUMDATA6__26",
      "can_signal": "M2P_PermitMaxPower_Charge_26",
      "can_scale": 1.0,
      "can_offset": -20000.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "-20000 ~ 20000kW",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002d",
      "modbus_key": "max_discharge_power_allowed",
      "modbus_description": "Max discharge power allowed",
      "modbus_scale": 1.0,
      "modbus_offset": -20000.0,
      "can_id": "0x0B06EEAA",
      "can_message": "M2P_SUMDATA6__26",
      "can_signal": "M2P_PermitMaxPower_DisCharge_26",
      "can_scale": 1.0,
      "can_offset": -20000.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "-20000 ~ 20000kW",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002e",
      "modbus_key": "system_power",
      "modbus_description": "System power",
      "modbus_scale": 1.0,
      "modbus_offset": -20000.0,
      "can_id": "0x0B06EEAA",
      "can_message": "M2P_SUMDATA6__26",
      "can_signal": "M2P_Power_26",
      "can_scale": 1.0,
      "can_offset": -20000.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "-20000 ~ 20000kW",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002c",
      "modbus_key": "max_charge_power_allowed",
      "modbus_description": "Max charge power allowed",
      "modbus_scale": 1.0,
      "modbus_offset": -20000.0,
      "can_id": "0x0B06EEAB",
      "can_message": "M2P_SUMDATA6__27",
      "can_signal": "M2P_PermitMaxPower_Charge_27",
      "can_scale": 1.0,
      "can_offset": -20000.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "-20000 ~ 20000kW",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002d",
      "modbus_key": "max_discharge_power_allowed",
      "modbus_description": "Max discharge power allowed",
      "modbus_scale": 1.0,
      "modbus_offset": -20000.0,
      "can_id": "0x0B06EEAB",
      "can_message": "M2P_SUMDATA6__27",
      "can_signal": "M2P_PermitMaxPower_DisCharge_27",
      "can_scale": 1.0,
      "can_offset": -20000.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "-20000 ~ 20000kW",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002e",
      "modbus_key": "system_power",
      "modbus_description": "System power",
      "modbus_scale": 1.0,
      "modbus_offset": -20000.0,
      "can_id": "0x0B06EEAB",
      "can_message": "M2P_SUMDATA6__27",
      "can_signal": "M2P_Power_27",
      "can_scale": 1.0,
      "can_offset": -20000.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "-20000 ~ 20000kW",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002c",
      "modbus_key": "max_charge_power_allowed",
      "modbus_description": "Max charge power allowed",
      "modbus_scale": 1.0,
      "modbus_offset": -20000.0,
      "can_id": "0x0B06EEAC",
      "can_message": "M2P_SUMDATA6__28",
      "can_signal": "M2P_PermitMaxPower_Charge_28",
      "can_scale": 1.0,
      "can_offset": -20000.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "-20000 ~ 20000kW",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002d",
      "modbus_key": "max_discharge_power_allowed",
      "modbus_description": "Max discharge power allowed",
      "modbus_scale": 1.0,
      "modbus_offset": -20000.0,
      "can_id": "0x0B06EEAC",
      "can_message": "M2P_SUMDATA6__28",
      "can_signal": "M2P_PermitMaxPower_DisCharge_28",
      "can_scale": 1.0,
      "can_offset": -20000.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "-20000 ~ 20000kW",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002e",
      "modbus_key": "system_power",
      "modbus_description": "System power",
      "modbus_scale": 1.0,
      "modbus_offset": -20000.0,
      "can_id": "0x0B06EEAC",
      "can_message": "M2P_SUMDATA6__28",
      "can_signal": "M2P_Power_28",
      "can_scale": 1.0,
      "can_offset": -20000.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "-20000 ~ 20000kW",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002c",
      "modbus_key": "max_charge_power_allowed",
      "modbus_description": "Max charge power allowed",
      "modbus_scale": 1.0,
      "modbus_offset": -20000.0,
      "can_id": "0x0B06EEAD",
      "can_message": "M2P_SUMDATA6__29",
      "can_signal": "M2P_PermitMaxPower_Charge_29",
      "can_scale": 1.0,
      "can_offset": -20000.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "-20000 ~ 20000kW",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002d",
      "modbus_key": "max_discharge_power_allowed",
      "modbus_description": "Max discharge power allowed",
      "modbus_scale": 1.0,
      "modbus_offset": -20000.0,
      "can_id": "0x0B06EEAD",
      "can_message": "M2P_SUMDATA6__29",
      "can_signal": "M2P_PermitMaxPower_DisCharge_29",
      "can_scale": 1.0,
      "can_offset": -20000.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "-20000 ~ 20000kW",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002e",
      "modbus_key": "system_power",
      "modbus_description": "System power",
      "modbus_scale": 1.0,
      "modbus_offset": -20000.0,
      "can_id": "0x0B06EEAD",
      "can_message": "M2P_SUMDATA6__29",
      "can_signal": "M2P_Power_29",
      "can_scale": 1.0,
      "can_offset": -20000.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "-20000 ~ 20000kW",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002c",
      "modbus_key": "max_charge_power_allowed",
      "modbus_description": "Max charge power allowed",
      "modbus_scale": 1.0,
      "modbus_offset": -20000.0,
      "can_id": "0x0B06EEAE",
      "can_message": "M2P_SUMDATA6__30",
      "can_signal": "M2P_PermitMaxPower_Charge_30",
      "can_scale": 1.0,
      "can_offset": -20000.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "-20000 ~ 20000kW",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002d",
      "modbus_key": "max_discharge_power_allowed",
      "modbus_description": "Max discharge power allowed",
      "modbus_scale": 1.0,
      "modbus_offset": -20000.0,
      "can_id": "0x0B06EEAE",
      "can_message": "M2P_SUMDATA6__30",
      "can_signal": "M2P_PermitMaxPower_DisCharge_30",
      "can_scale": 1.0,
      "can_offset": -20000.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "-20000 ~ 20000kW",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002e",
      "modbus_key": "system_power",
      "modbus_description": "System power",
      "modbus_scale": 1.0,
      "modbus_offset": -20000.0,
      "can_id": "0x0B06EEAE",
      "can_message": "M2P_SUMDATA6__30",
      "can_signal": "M2P_Power_30",
      "can_scale": 1.0,
      "can_offset": -20000.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "-20000 ~ 20000kW",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002c",
      "modbus_key": "max_charge_power_allowed",
      "modbus_description": "Max charge power allowed",
      "modbus_scale": 1.0,
      "modbus_offset": -20000.0,
      "can_id": "0x0B06EEAF",
      "can_message": "M2P_SUMDATA6__31",
      "can_signal": "M2P_PermitMaxPower_Charge_31",
      "can_scale": 1.0,
      "can_offset": -20000.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "-20000 ~ 20000kW",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002d",
      "modbus_key": "max_discharge_power_allowed",
      "modbus_description": "Max discharge power allowed",
      "modbus_scale": 1.0,
      "modbus_offset": -20000.0,
      "can_id": "0x0B06EEAF",
      "can_message": "M2P_SUMDATA6__31",
      "can_signal": "M2P_PermitMaxPower_DisCharge_31",
      "can_scale": 1.0,
      "can_offset": -20000.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "-20000 ~ 20000kW",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002e",
      "modbus_key": "system_power",
      "modbus_description": "System power",
      "modbus_scale": 1.0,
      "modbus_offset": -20000.0,
      "can_id": "0x0B06EEAF",
      "can_message": "M2P_SUMDATA6__31",
      "can_signal": "M2P_Power_31",
      "can_scale": 1.0,
      "can_offset": -20000.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "-20000 ~ 20000kW",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0031",
      "modbus_key": "system_remained_charge_energy",
      "modbus_description": "System remained charge energy",
      "modbus_scale": 1.0,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EE91",
      "can_message": "M2P_SUMDATA7__01",
      "can_signal": "M2P_SysremainEngy_Charge_01",
      "can_scale": 1.0,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0~65535kWh",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0032",
      "modbus_key": "system_remained_discharge_energy",
      "modbus_description": "System remained discharge energy",
      "modbus_scale": 1.0,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EE91",
      "can_message": "M2P_SUMDATA7__01",
      "can_signal": "M2P_SysremainEngy_DisCharge_01",
      "can_scale": 1.0,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0~65535kWh",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002f",
      "modbus_key": "charge_soe",
      "modbus_description": "Charge SOE",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EE91",
      "can_message": "M2P_SUMDATA7__01",
      "can_signal": "M2P_SOE_Charge_01",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0 ~ 100%",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0030",
      "modbus_key": "discharge_soe",
      "modbus_description": "Discharge SOE",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EE91",
      "can_message": "M2P_SUMDATA7__01",
      "can_signal": "M2P_SOE_Discharge_01",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0 ~ 100%",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0031",
      "modbus_key": "system_remained_charge_energy",
      "modbus_description": "System remained charge energy",
      "modbus_scale": 1.0,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EE92",
      "can_message": "M2P_SUMDATA7__02",
      "can_signal": "M2P_SysremainEngy_Charge_02",
      "can_scale": 1.0,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0~65535kWh",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0032",
      "modbus_key": "system_remained_discharge_energy",
      "modbus_description": "System remained discharge energy",
      "modbus_scale": 1.0,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EE92",
      "can_message": "M2P_SUMDATA7__02",
      "can_signal": "M2P_SysremainEngy_DisCharge_02",
      "can_scale": 1.0,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0~65535kWh",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002f",
      "modbus_key": "charge_soe",
      "modbus_description": "Charge SOE",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EE92",
      "can_message": "M2P_SUMDATA7__02",
      "can_signal": "M2P_SOE_Charge_02",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0 ~ 100%",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0030",
      "modbus_key": "discharge_soe",
      "modbus_description": "Discharge SOE",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EE92",
      "can_message": "M2P_SUMDATA7__02",
      "can_signal": "M2P_SOE_Discharge_02",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0 ~ 100%",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0031",
      "modbus_key": "system_remained_charge_energy",
      "modbus_description": "System remained charge energy",
      "modbus_scale": 1.0,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EE93",
      "can_message": "M2P_SUMDATA7__03",
      "can_signal": "M2P_SysremainEngy_Charge_03",
      "can_scale": 1.0,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0~65535kWh",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0032",
      "modbus_key": "system_remained_discharge_energy",
      "modbus_description": "System remained discharge energy",
      "modbus_scale": 1.0,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EE93",
      "can_message": "M2P_SUMDATA7__03",
      "can_signal": "M2P_SysremainEngy_DisCharge_03",
      "can_scale": 1.0,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0~65535kWh",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002f",
      "modbus_key": "charge_soe",
      "modbus_description": "Charge SOE",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EE93",
      "can_message": "M2P_SUMDATA7__03",
      "can_signal": "M2P_SOE_Charge_03",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0 ~ 100%",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0030",
      "modbus_key": "discharge_soe",
      "modbus_description": "Discharge SOE",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EE93",
      "can_message": "M2P_SUMDATA7__03",
      "can_signal": "M2P_SOE_Discharge_03",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0 ~ 100%",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0031",
      "modbus_key": "system_remained_charge_energy",
      "modbus_description": "System remained charge energy",
      "modbus_scale": 1.0,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EE94",
      "can_message": "M2P_SUMDATA7__04",
      "can_signal": "M2P_SysremainEngy_Charge_04",
      "can_scale": 1.0,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0~65535kWh",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0032",
      "modbus_key": "system_remained_discharge_energy",
      "modbus_description": "System remained discharge energy",
      "modbus_scale": 1.0,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EE94",
      "can_message": "M2P_SUMDATA7__04",
      "can_signal": "M2P_SysremainEngy_DisCharge_04",
      "can_scale": 1.0,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0~65535kWh",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002f",
      "modbus_key": "charge_soe",
      "modbus_description": "Charge SOE",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EE94",
      "can_message": "M2P_SUMDATA7__04",
      "can_signal": "M2P_SOE_Charge_04",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0 ~ 100%",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0030",
      "modbus_key": "discharge_soe",
      "modbus_description": "Discharge SOE",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EE94",
      "can_message": "M2P_SUMDATA7__04",
      "can_signal": "M2P_SOE_Discharge_04",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0 ~ 100%",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0031",
      "modbus_key": "system_remained_charge_energy",
      "modbus_description": "System remained charge energy",
      "modbus_scale": 1.0,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EE95",
      "can_message": "M2P_SUMDATA7__05",
      "can_signal": "M2P_SysremainEngy_Charge_05",
      "can_scale": 1.0,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0~65535kWh",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0032",
      "modbus_key": "system_remained_discharge_energy",
      "modbus_description": "System remained discharge energy",
      "modbus_scale": 1.0,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EE95",
      "can_message": "M2P_SUMDATA7__05",
      "can_signal": "M2P_SysremainEngy_DisCharge_05",
      "can_scale": 1.0,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0~65535kWh",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002f",
      "modbus_key": "charge_soe",
      "modbus_description": "Charge SOE",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EE95",
      "can_message": "M2P_SUMDATA7__05",
      "can_signal": "M2P_SOE_Charge_05",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0 ~ 100%",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0030",
      "modbus_key": "discharge_soe",
      "modbus_description": "Discharge SOE",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EE95",
      "can_message": "M2P_SUMDATA7__05",
      "can_signal": "M2P_SOE_Discharge_05",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0 ~ 100%",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0031",
      "modbus_key": "system_remained_charge_energy",
      "modbus_description": "System remained charge energy",
      "modbus_scale": 1.0,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EE96",
      "can_message": "M2P_SUMDATA7__06",
      "can_signal": "M2P_SysremainEngy_Charge_06",
      "can_scale": 1.0,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0~65535kWh",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0032",
      "modbus_key": "system_remained_discharge_energy",
      "modbus_description": "System remained discharge energy",
      "modbus_scale": 1.0,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EE96",
      "can_message": "M2P_SUMDATA7__06",
      "can_signal": "M2P_SysremainEngy_DisCharge_06",
      "can_scale": 1.0,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0~65535kWh",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002f",
      "modbus_key": "charge_soe",
      "modbus_description": "Charge SOE",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EE96",
      "can_message": "M2P_SUMDATA7__06",
      "can_signal": "M2P_SOE_Charge_06",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0 ~ 100%",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0030",
      "modbus_key": "discharge_soe",
      "modbus_description": "Discharge SOE",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EE96",
      "can_message": "M2P_SUMDATA7__06",
      "can_signal": "M2P_SOE_Discharge_06",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0 ~ 100%",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0031",
      "modbus_key": "system_remained_charge_energy",
      "modbus_description": "System remained charge energy",
      "modbus_scale": 1.0,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EE97",
      "can_message": "M2P_SUMDATA7__07",
      "can_signal": "M2P_SysremainEngy_Charge_07",
      "can_scale": 1.0,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0~65535kWh",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0032",
      "modbus_key": "system_remained_discharge_energy",
      "modbus_description": "System remained discharge energy",
      "modbus_scale": 1.0,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EE97",
      "can_message": "M2P_SUMDATA7__07",
      "can_signal": "M2P_SysremainEngy_DisCharge_07",
      "can_scale": 1.0,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0~65535kWh",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002f",
      "modbus_key": "charge_soe",
      "modbus_description": "Charge SOE",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EE97",
      "can_message": "M2P_SUMDATA7__07",
      "can_signal": "M2P_SOE_Charge_07",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0 ~ 100%",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0030",
      "modbus_key": "discharge_soe",
      "modbus_description": "Discharge SOE",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EE97",
      "can_message": "M2P_SUMDATA7__07",
      "can_signal": "M2P_SOE_Discharge_07",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0 ~ 100%",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0031",
      "modbus_key": "system_remained_charge_energy",
      "modbus_description": "System remained charge energy",
      "modbus_scale": 1.0,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EE98",
      "can_message": "M2P_SUMDATA7__08",
      "can_signal": "M2P_SysremainEngy_Charge_08",
      "can_scale": 1.0,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0~65535kWh",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0032",
      "modbus_key": "system_remained_discharge_energy",
      "modbus_description": "System remained discharge energy",
      "modbus_scale": 1.0,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EE98",
      "can_message": "M2P_SUMDATA7__08",
      "can_signal": "M2P_SysremainEngy_DisCharge_08",
      "can_scale": 1.0,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0~65535kWh",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002f",
      "modbus_key": "charge_soe",
      "modbus_description": "Charge SOE",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EE98",
      "can_message": "M2P_SUMDATA7__08",
      "can_signal": "M2P_SOE_Charge_08",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0 ~ 100%",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0030",
      "modbus_key": "discharge_soe",
      "modbus_description": "Discharge SOE",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EE98",
      "can_message": "M2P_SUMDATA7__08",
      "can_signal": "M2P_SOE_Discharge_08",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0 ~ 100%",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0031",
      "modbus_key": "system_remained_charge_energy",
      "modbus_description": "System remained charge energy",
      "modbus_scale": 1.0,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EE99",
      "can_message": "M2P_SUMDATA7__09",
      "can_signal": "M2P_SysremainEngy_Charge_09",
      "can_scale": 1.0,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0~65535kWh",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0032",
      "modbus_key": "system_remained_discharge_energy",
      "modbus_description": "System remained discharge energy",
      "modbus_scale": 1.0,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EE99",
      "can_message": "M2P_SUMDATA7__09",
      "can_signal": "M2P_SysremainEngy_DisCharge_09",
      "can_scale": 1.0,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0~65535kWh",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002f",
      "modbus_key": "charge_soe",
      "modbus_description": "Charge SOE",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EE99",
      "can_message": "M2P_SUMDATA7__09",
      "can_signal": "M2P_SOE_Charge_09",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0 ~ 100%",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0030",
      "modbus_key": "discharge_soe",
      "modbus_description": "Discharge SOE",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EE99",
      "can_message": "M2P_SUMDATA7__09",
      "can_signal": "M2P_SOE_Discharge_09",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0 ~ 100%",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0031",
      "modbus_key": "system_remained_charge_energy",
      "modbus_description": "System remained charge energy",
      "modbus_scale": 1.0,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EE9A",
      "can_message": "M2P_SUMDATA7__10",
      "can_signal": "M2P_SysremainEngy_Charge_10",
      "can_scale": 1.0,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0~65535kWh",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0032",
      "modbus_key": "system_remained_discharge_energy",
      "modbus_description": "System remained discharge energy",
      "modbus_scale": 1.0,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EE9A",
      "can_message": "M2P_SUMDATA7__10",
      "can_signal": "M2P_SysremainEngy_DisCharge_10",
      "can_scale": 1.0,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0~65535kWh",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002f",
      "modbus_key": "charge_soe",
      "modbus_description": "Charge SOE",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EE9A",
      "can_message": "M2P_SUMDATA7__10",
      "can_signal": "M2P_SOE_Charge_10",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0 ~ 100%",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0030",
      "modbus_key": "discharge_soe",
      "modbus_description": "Discharge SOE",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EE9A",
      "can_message": "M2P_SUMDATA7__10",
      "can_signal": "M2P_SOE_Discharge_10",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0 ~ 100%",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0031",
      "modbus_key": "system_remained_charge_energy",
      "modbus_description": "System remained charge energy",
      "modbus_scale": 1.0,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EE9B",
      "can_message": "M2P_SUMDATA7__11",
      "can_signal": "M2P_SysremainEngy_Charge_11",
      "can_scale": 1.0,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0~65535kWh",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0032",
      "modbus_key": "system_remained_discharge_energy",
      "modbus_description": "System remained discharge energy",
      "modbus_scale": 1.0,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EE9B",
      "can_message": "M2P_SUMDATA7__11",
      "can_signal": "M2P_SysremainEngy_DisCharge_11",
      "can_scale": 1.0,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0~65535kWh",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002f",
      "modbus_key": "charge_soe",
      "modbus_description": "Charge SOE",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EE9B",
      "can_message": "M2P_SUMDATA7__11",
      "can_signal": "M2P_SOE_Charge_11",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0 ~ 100%",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0030",
      "modbus_key": "discharge_soe",
      "modbus_description": "Discharge SOE",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EE9B",
      "can_message": "M2P_SUMDATA7__11",
      "can_signal": "M2P_SOE_Discharge_11",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0 ~ 100%",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0031",
      "modbus_key": "system_remained_charge_energy",
      "modbus_description": "System remained charge energy",
      "modbus_scale": 1.0,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EE9C",
      "can_message": "M2P_SUMDATA7__12",
      "can_signal": "M2P_SysremainEngy_Charge_12",
      "can_scale": 1.0,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0~65535kWh",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0032",
      "modbus_key": "system_remained_discharge_energy",
      "modbus_description": "System remained discharge energy",
      "modbus_scale": 1.0,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EE9C",
      "can_message": "M2P_SUMDATA7__12",
      "can_signal": "M2P_SysremainEngy_DisCharge_12",
      "can_scale": 1.0,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0~65535kWh",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002f",
      "modbus_key": "charge_soe",
      "modbus_description": "Charge SOE",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EE9C",
      "can_message": "M2P_SUMDATA7__12",
      "can_signal": "M2P_SOE_Charge_12",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0 ~ 100%",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0030",
      "modbus_key": "discharge_soe",
      "modbus_description": "Discharge SOE",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EE9C",
      "can_message": "M2P_SUMDATA7__12",
      "can_signal": "M2P_SOE_Discharge_12",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0 ~ 100%",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0031",
      "modbus_key": "system_remained_charge_energy",
      "modbus_description": "System remained charge energy",
      "modbus_scale": 1.0,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EE9D",
      "can_message": "M2P_SUMDATA7__13",
      "can_signal": "M2P_SysremainEngy_Charge_13",
      "can_scale": 1.0,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0~65535kWh",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0032",
      "modbus_key": "system_remained_discharge_energy",
      "modbus_description": "System remained discharge energy",
      "modbus_scale": 1.0,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EE9D",
      "can_message": "M2P_SUMDATA7__13",
      "can_signal": "M2P_SysremainEngy_DisCharge_13",
      "can_scale": 1.0,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0~65535kWh",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002f",
      "modbus_key": "charge_soe",
      "modbus_description": "Charge SOE",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EE9D",
      "can_message": "M2P_SUMDATA7__13",
      "can_signal": "M2P_SOE_Charge_13",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0 ~ 100%",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0030",
      "modbus_key": "discharge_soe",
      "modbus_description": "Discharge SOE",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EE9D",
      "can_message": "M2P_SUMDATA7__13",
      "can_signal": "M2P_SOE_Discharge_13",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0 ~ 100%",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0031",
      "modbus_key": "system_remained_charge_energy",
      "modbus_description": "System remained charge energy",
      "modbus_scale": 1.0,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EE9E",
      "can_message": "M2P_SUMDATA7__14",
      "can_signal": "M2P_SysremainEngy_Charge_14",
      "can_scale": 1.0,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0~65535kWh",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0032",
      "modbus_key": "system_remained_discharge_energy",
      "modbus_description": "System remained discharge energy",
      "modbus_scale": 1.0,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EE9E",
      "can_message": "M2P_SUMDATA7__14",
      "can_signal": "M2P_SysremainEngy_DisCharge_14",
      "can_scale": 1.0,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0~65535kWh",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002f",
      "modbus_key": "charge_soe",
      "modbus_description": "Charge SOE",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EE9E",
      "can_message": "M2P_SUMDATA7__14",
      "can_signal": "M2P_SOE_Charge_14",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0 ~ 100%",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0030",
      "modbus_key": "discharge_soe",
      "modbus_description": "Discharge SOE",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EE9E",
      "can_message": "M2P_SUMDATA7__14",
      "can_signal": "M2P_SOE_Discharge_14",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0 ~ 100%",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0031",
      "modbus_key": "system_remained_charge_energy",
      "modbus_description": "System remained charge energy",
      "modbus_scale": 1.0,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EE9F",
      "can_message": "M2P_SUMDATA7__15",
      "can_signal": "M2P_SysremainEngy_Charge_15",
      "can_scale": 1.0,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0~65535kWh",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0032",
      "modbus_key": "system_remained_discharge_energy",
      "modbus_description": "System remained discharge energy",
      "modbus_scale": 1.0,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EE9F",
      "can_message": "M2P_SUMDATA7__15",
      "can_signal": "M2P_SysremainEngy_DisCharge_15",
      "can_scale": 1.0,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0~65535kWh",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002f",
      "modbus_key": "charge_soe",
      "modbus_description": "Charge SOE",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EE9F",
      "can_message": "M2P_SUMDATA7__15",
      "can_signal": "M2P_SOE_Charge_15",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0 ~ 100%",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0030",
      "modbus_key": "discharge_soe",
      "modbus_description": "Discharge SOE",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EE9F",
      "can_message": "M2P_SUMDATA7__15",
      "can_signal": "M2P_SOE_Discharge_15",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0 ~ 100%",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0031",
      "modbus_key": "system_remained_charge_energy",
      "modbus_description": "System remained charge energy",
      "modbus_scale": 1.0,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EEA0",
      "can_message": "M2P_SUMDATA7__16",
      "can_signal": "M2P_SysremainEngy_Charge_16",
      "can_scale": 1.0,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0~65535kWh",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0032",
      "modbus_key": "system_remained_discharge_energy",
      "modbus_description": "System remained discharge energy",
      "modbus_scale": 1.0,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EEA0",
      "can_message": "M2P_SUMDATA7__16",
      "can_signal": "M2P_SysremainEngy_DisCharge_16",
      "can_scale": 1.0,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0~65535kWh",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002f",
      "modbus_key": "charge_soe",
      "modbus_description": "Charge SOE",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EEA0",
      "can_message": "M2P_SUMDATA7__16",
      "can_signal": "M2P_SOE_Charge_16",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0 ~ 100%",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0030",
      "modbus_key": "discharge_soe",
      "modbus_description": "Discharge SOE",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EEA0",
      "can_message": "M2P_SUMDATA7__16",
      "can_signal": "M2P_SOE_Discharge_16",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0 ~ 100%",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0031",
      "modbus_key": "system_remained_charge_energy",
      "modbus_description": "System remained charge energy",
      "modbus_scale": 1.0,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EEA1",
      "can_message": "M2P_SUMDATA7__17",
      "can_signal": "M2P_SysremainEngy_Charge_17",
      "can_scale": 1.0,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0~65535kWh",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0032",
      "modbus_key": "system_remained_discharge_energy",
      "modbus_description": "System remained discharge energy",
      "modbus_scale": 1.0,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EEA1",
      "can_message": "M2P_SUMDATA7__17",
      "can_signal": "M2P_SysremainEngy_DisCharge_17",
      "can_scale": 1.0,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0~65535kWh",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002f",
      "modbus_key": "charge_soe",
      "modbus_description": "Charge SOE",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EEA1",
      "can_message": "M2P_SUMDATA7__17",
      "can_signal": "M2P_SOE_Charge_17",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0 ~ 100%",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0030",
      "modbus_key": "discharge_soe",
      "modbus_description": "Discharge SOE",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EEA1",
      "can_message": "M2P_SUMDATA7__17",
      "can_signal": "M2P_SOE_Discharge_17",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0 ~ 100%",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0031",
      "modbus_key": "system_remained_charge_energy",
      "modbus_description": "System remained charge energy",
      "modbus_scale": 1.0,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EEA2",
      "can_message": "M2P_SUMDATA7__18",
      "can_signal": "M2P_SysremainEngy_Charge_18",
      "can_scale": 1.0,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0~65535kWh",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0032",
      "modbus_key": "system_remained_discharge_energy",
      "modbus_description": "System remained discharge energy",
      "modbus_scale": 1.0,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EEA2",
      "can_message": "M2P_SUMDATA7__18",
      "can_signal": "M2P_SysremainEngy_DisCharge_18",
      "can_scale": 1.0,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0~65535kWh",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002f",
      "modbus_key": "charge_soe",
      "modbus_description": "Charge SOE",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EEA2",
      "can_message": "M2P_SUMDATA7__18",
      "can_signal": "M2P_SOE_Charge_18",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0 ~ 100%",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0030",
      "modbus_key": "discharge_soe",
      "modbus_description": "Discharge SOE",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EEA2",
      "can_message": "M2P_SUMDATA7__18",
      "can_signal": "M2P_SOE_Discharge_18",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0 ~ 100%",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0031",
      "modbus_key": "system_remained_charge_energy",
      "modbus_description": "System remained charge energy",
      "modbus_scale": 1.0,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EEA3",
      "can_message": "M2P_SUMDATA7__19",
      "can_signal": "M2P_SysremainEngy_Charge_19",
      "can_scale": 1.0,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0~65535kWh",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0032",
      "modbus_key": "system_remained_discharge_energy",
      "modbus_description": "System remained discharge energy",
      "modbus_scale": 1.0,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EEA3",
      "can_message": "M2P_SUMDATA7__19",
      "can_signal": "M2P_SysremainEngy_DisCharge_19",
      "can_scale": 1.0,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0~65535kWh",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002f",
      "modbus_key": "charge_soe",
      "modbus_description": "Charge SOE",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EEA3",
      "can_message": "M2P_SUMDATA7__19",
      "can_signal": "M2P_SOE_Charge_19",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0 ~ 100%",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0030",
      "modbus_key": "discharge_soe",
      "modbus_description": "Discharge SOE",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EEA3",
      "can_message": "M2P_SUMDATA7__19",
      "can_signal": "M2P_SOE_Discharge_19",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0 ~ 100%",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0031",
      "modbus_key": "system_remained_charge_energy",
      "modbus_description": "System remained charge energy",
      "modbus_scale": 1.0,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EEA4",
      "can_message": "M2P_SUMDATA7__20",
      "can_signal": "M2P_SysremainEngy_Charge_20",
      "can_scale": 1.0,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0~65535kWh",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0032",
      "modbus_key": "system_remained_discharge_energy",
      "modbus_description": "System remained discharge energy",
      "modbus_scale": 1.0,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EEA4",
      "can_message": "M2P_SUMDATA7__20",
      "can_signal": "M2P_SysremainEngy_DisCharge_20",
      "can_scale": 1.0,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0~65535kWh",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002f",
      "modbus_key": "charge_soe",
      "modbus_description": "Charge SOE",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EEA4",
      "can_message": "M2P_SUMDATA7__20",
      "can_signal": "M2P_SOE_Charge_20",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0 ~ 100%",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0030",
      "modbus_key": "discharge_soe",
      "modbus_description": "Discharge SOE",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EEA4",
      "can_message": "M2P_SUMDATA7__20",
      "can_signal": "M2P_SOE_Discharge_20",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0 ~ 100%",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0031",
      "modbus_key": "system_remained_charge_energy",
      "modbus_description": "System remained charge energy",
      "modbus_scale": 1.0,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EEA5",
      "can_message": "M2P_SUMDATA7__21",
      "can_signal": "M2P_SysremainEngy_Charge_21",
      "can_scale": 1.0,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0~65535kWh",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0032",
      "modbus_key": "system_remained_discharge_energy",
      "modbus_description": "System remained discharge energy",
      "modbus_scale": 1.0,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EEA5",
      "can_message": "M2P_SUMDATA7__21",
      "can_signal": "M2P_SysremainEngy_DisCharge_21",
      "can_scale": 1.0,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0~65535kWh",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002f",
      "modbus_key": "charge_soe",
      "modbus_description": "Charge SOE",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EEA5",
      "can_message": "M2P_SUMDATA7__21",
      "can_signal": "M2P_SOE_Charge_21",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0 ~ 100%",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0030",
      "modbus_key": "discharge_soe",
      "modbus_description": "Discharge SOE",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EEA5",
      "can_message": "M2P_SUMDATA7__21",
      "can_signal": "M2P_SOE_Discharge_21",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0 ~ 100%",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0031",
      "modbus_key": "system_remained_charge_energy",
      "modbus_description": "System remained charge energy",
      "modbus_scale": 1.0,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EEA6",
      "can_message": "M2P_SUMDATA7__22",
      "can_signal": "M2P_SysremainEngy_Charge_22",
      "can_scale": 1.0,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0~65535kWh",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0032",
      "modbus_key": "system_remained_discharge_energy",
      "modbus_description": "System remained discharge energy",
      "modbus_scale": 1.0,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EEA6",
      "can_message": "M2P_SUMDATA7__22",
      "can_signal": "M2P_SysremainEngy_DisCharge_22",
      "can_scale": 1.0,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0~65535kWh",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002f",
      "modbus_key": "charge_soe",
      "modbus_description": "Charge SOE",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EEA6",
      "can_message": "M2P_SUMDATA7__22",
      "can_signal": "M2P_SOE_Charge_22",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0 ~ 100%",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0030",
      "modbus_key": "discharge_soe",
      "modbus_description": "Discharge SOE",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EEA6",
      "can_message": "M2P_SUMDATA7__22",
      "can_signal": "M2P_SOE_Discharge_22",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0 ~ 100%",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0031",
      "modbus_key": "system_remained_charge_energy",
      "modbus_description": "System remained charge energy",
      "modbus_scale": 1.0,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EEA7",
      "can_message": "M2P_SUMDATA7__23",
      "can_signal": "M2P_SysremainEngy_Charge_23",
      "can_scale": 1.0,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0~65535kWh",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0032",
      "modbus_key": "system_remained_discharge_energy",
      "modbus_description": "System remained discharge energy",
      "modbus_scale": 1.0,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EEA7",
      "can_message": "M2P_SUMDATA7__23",
      "can_signal": "M2P_SysremainEngy_DisCharge_23",
      "can_scale": 1.0,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0~65535kWh",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002f",
      "modbus_key": "charge_soe",
      "modbus_description": "Charge SOE",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EEA7",
      "can_message": "M2P_SUMDATA7__23",
      "can_signal": "M2P_SOE_Charge_23",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0 ~ 100%",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0030",
      "modbus_key": "discharge_soe",
      "modbus_description": "Discharge SOE",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EEA7",
      "can_message": "M2P_SUMDATA7__23",
      "can_signal": "M2P_SOE_Discharge_23",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0 ~ 100%",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0031",
      "modbus_key": "system_remained_charge_energy",
      "modbus_description": "System remained charge energy",
      "modbus_scale": 1.0,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EEA8",
      "can_message": "M2P_SUMDATA7__24",
      "can_signal": "M2P_SysremainEngy_Charge_24",
      "can_scale": 1.0,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0~65535kWh",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0032",
      "modbus_key": "system_remained_discharge_energy",
      "modbus_description": "System remained discharge energy",
      "modbus_scale": 1.0,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EEA8",
      "can_message": "M2P_SUMDATA7__24",
      "can_signal": "M2P_SysremainEngy_DisCharge_24",
      "can_scale": 1.0,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0~65535kWh",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002f",
      "modbus_key": "charge_soe",
      "modbus_description": "Charge SOE",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EEA8",
      "can_message": "M2P_SUMDATA7__24",
      "can_signal": "M2P_SOE_Charge_24",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0 ~ 100%",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0030",
      "modbus_key": "discharge_soe",
      "modbus_description": "Discharge SOE",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EEA8",
      "can_message": "M2P_SUMDATA7__24",
      "can_signal": "M2P_SOE_Discharge_24",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0 ~ 100%",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0031",
      "modbus_key": "system_remained_charge_energy",
      "modbus_description": "System remained charge energy",
      "modbus_scale": 1.0,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EEA9",
      "can_message": "M2P_SUMDATA7__25",
      "can_signal": "M2P_SysremainEngy_Charge_25",
      "can_scale": 1.0,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0~65535kWh",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0032",
      "modbus_key": "system_remained_discharge_energy",
      "modbus_description": "System remained discharge energy",
      "modbus_scale": 1.0,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EEA9",
      "can_message": "M2P_SUMDATA7__25",
      "can_signal": "M2P_SysremainEngy_DisCharge_25",
      "can_scale": 1.0,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0~65535kWh",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002f",
      "modbus_key": "charge_soe",
      "modbus_description": "Charge SOE",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EEA9",
      "can_message": "M2P_SUMDATA7__25",
      "can_signal": "M2P_SOE_Charge_25",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0 ~ 100%",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0030",
      "modbus_key": "discharge_soe",
      "modbus_description": "Discharge SOE",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EEA9",
      "can_message": "M2P_SUMDATA7__25",
      "can_signal": "M2P_SOE_Discharge_25",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0 ~ 100%",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0031",
      "modbus_key": "system_remained_charge_energy",
      "modbus_description": "System remained charge energy",
      "modbus_scale": 1.0,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EEAA",
      "can_message": "M2P_SUMDATA7__26",
      "can_signal": "M2P_SysremainEngy_Charge_26",
      "can_scale": 1.0,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0~65535kWh",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0032",
      "modbus_key": "system_remained_discharge_energy",
      "modbus_description": "System remained discharge energy",
      "modbus_scale": 1.0,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EEAA",
      "can_message": "M2P_SUMDATA7__26",
      "can_signal": "M2P_SysremainEngy_DisCharge_26",
      "can_scale": 1.0,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0~65535kWh",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002f",
      "modbus_key": "charge_soe",
      "modbus_description": "Charge SOE",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EEAA",
      "can_message": "M2P_SUMDATA7__26",
      "can_signal": "M2P_SOE_Charge_26",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0 ~ 100%",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0030",
      "modbus_key": "discharge_soe",
      "modbus_description": "Discharge SOE",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EEAA",
      "can_message": "M2P_SUMDATA7__26",
      "can_signal": "M2P_SOE_Discharge_26",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0 ~ 100%",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0031",
      "modbus_key": "system_remained_charge_energy",
      "modbus_description": "System remained charge energy",
      "modbus_scale": 1.0,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EEAB",
      "can_message": "M2P_SUMDATA7__27",
      "can_signal": "M2P_SysremainEngy_Charge_27",
      "can_scale": 1.0,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0~65535kWh",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0032",
      "modbus_key": "system_remained_discharge_energy",
      "modbus_description": "System remained discharge energy",
      "modbus_scale": 1.0,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EEAB",
      "can_message": "M2P_SUMDATA7__27",
      "can_signal": "M2P_SysremainEngy_DisCharge_27",
      "can_scale": 1.0,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0~65535kWh",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002f",
      "modbus_key": "charge_soe",
      "modbus_description": "Charge SOE",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EEAB",
      "can_message": "M2P_SUMDATA7__27",
      "can_signal": "M2P_SOE_Charge_27",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0 ~ 100%",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0030",
      "modbus_key": "discharge_soe",
      "modbus_description": "Discharge SOE",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EEAB",
      "can_message": "M2P_SUMDATA7__27",
      "can_signal": "M2P_SOE_Discharge_27",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0 ~ 100%",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0031",
      "modbus_key": "system_remained_charge_energy",
      "modbus_description": "System remained charge energy",
      "modbus_scale": 1.0,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EEAC",
      "can_message": "M2P_SUMDATA7__28",
      "can_signal": "M2P_SysremainEngy_Charge_28",
      "can_scale": 1.0,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0~65535kWh",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0032",
      "modbus_key": "system_remained_discharge_energy",
      "modbus_description": "System remained discharge energy",
      "modbus_scale": 1.0,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EEAC",
      "can_message": "M2P_SUMDATA7__28",
      "can_signal": "M2P_SysremainEngy_DisCharge_28",
      "can_scale": 1.0,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0~65535kWh",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002f",
      "modbus_key": "charge_soe",
      "modbus_description": "Charge SOE",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EEAC",
      "can_message": "M2P_SUMDATA7__28",
      "can_signal": "M2P_SOE_Charge_28",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0 ~ 100%",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0030",
      "modbus_key": "discharge_soe",
      "modbus_description": "Discharge SOE",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EEAC",
      "can_message": "M2P_SUMDATA7__28",
      "can_signal": "M2P_SOE_Discharge_28",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0 ~ 100%",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0031",
      "modbus_key": "system_remained_charge_energy",
      "modbus_description": "System remained charge energy",
      "modbus_scale": 1.0,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EEAD",
      "can_message": "M2P_SUMDATA7__29",
      "can_signal": "M2P_SysremainEngy_Charge_29",
      "can_scale": 1.0,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0~65535kWh",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0032",
      "modbus_key": "system_remained_discharge_energy",
      "modbus_description": "System remained discharge energy",
      "modbus_scale": 1.0,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EEAD",
      "can_message": "M2P_SUMDATA7__29",
      "can_signal": "M2P_SysremainEngy_DisCharge_29",
      "can_scale": 1.0,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0~65535kWh",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002f",
      "modbus_key": "charge_soe",
      "modbus_description": "Charge SOE",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EEAD",
      "can_message": "M2P_SUMDATA7__29",
      "can_signal": "M2P_SOE_Charge_29",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0 ~ 100%",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0030",
      "modbus_key": "discharge_soe",
      "modbus_description": "Discharge SOE",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EEAD",
      "can_message": "M2P_SUMDATA7__29",
      "can_signal": "M2P_SOE_Discharge_29",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0 ~ 100%",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0031",
      "modbus_key": "system_remained_charge_energy",
      "modbus_description": "System remained charge energy",
      "modbus_scale": 1.0,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EEAE",
      "can_message": "M2P_SUMDATA7__30",
      "can_signal": "M2P_SysremainEngy_Charge_30",
      "can_scale": 1.0,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0~65535kWh",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0032",
      "modbus_key": "system_remained_discharge_energy",
      "modbus_description": "System remained discharge energy",
      "modbus_scale": 1.0,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EEAE",
      "can_message": "M2P_SUMDATA7__30",
      "can_signal": "M2P_SysremainEngy_DisCharge_30",
      "can_scale": 1.0,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0~65535kWh",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002f",
      "modbus_key": "charge_soe",
      "modbus_description": "Charge SOE",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EEAE",
      "can_message": "M2P_SUMDATA7__30",
      "can_signal": "M2P_SOE_Charge_30",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0 ~ 100%",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0030",
      "modbus_key": "discharge_soe",
      "modbus_description": "Discharge SOE",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EEAE",
      "can_message": "M2P_SUMDATA7__30",
      "can_signal": "M2P_SOE_Discharge_30",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0 ~ 100%",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0031",
      "modbus_key": "system_remained_charge_energy",
      "modbus_description": "System remained charge energy",
      "modbus_scale": 1.0,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EEAF",
      "can_message": "M2P_SUMDATA7__31",
      "can_signal": "M2P_SysremainEngy_Charge_31",
      "can_scale": 1.0,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0~65535kWh",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0032",
      "modbus_key": "system_remained_discharge_energy",
      "modbus_description": "System remained discharge energy",
      "modbus_scale": 1.0,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EEAF",
      "can_message": "M2P_SUMDATA7__31",
      "can_signal": "M2P_SysremainEngy_DisCharge_31",
      "can_scale": 1.0,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0~65535kWh",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x002f",
      "modbus_key": "charge_soe",
      "modbus_description": "Charge SOE",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EEAF",
      "can_message": "M2P_SUMDATA7__31",
      "can_signal": "M2P_SOE_Charge_31",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0 ~ 100%",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0030",
      "modbus_key": "discharge_soe",
      "modbus_description": "Discharge SOE",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B07EEAF",
      "can_message": "M2P_SUMDATA7__31",
      "can_signal": "M2P_SOE_Discharge_31",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 M2P/MBMU system summary alias table.",
      "modbus_actual_span": "0 ~ 100%",
      "modbus_access": "R",
      "modbus_section": "mbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0420",
      "modbus_key": "battery_subsystem_voltage",
      "modbus_description": "Battery Subsystem Voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF41",
      "can_message": "S2A_SUMDATA18__01",
      "can_signal": "BAT_U_HVS_01",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0-6553.5 V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0438",
      "modbus_key": "sum_of_cell_voltage",
      "modbus_description": "Sum of cell voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF41",
      "can_message": "S2A_SUMDATA18__01",
      "can_signal": "BAT_U_TOT_HVS_01",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0~6553.5V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0820",
      "modbus_key": "battery_subsystem_voltage",
      "modbus_description": "Battery Subsystem Voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF42",
      "can_message": "S2A_SUMDATA18__02",
      "can_signal": "BAT_U_HVS_02",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0-6553.5 V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0838",
      "modbus_key": "sum_of_cell_voltage",
      "modbus_description": "Sum of cell voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF42",
      "can_message": "S2A_SUMDATA18__02",
      "can_signal": "BAT_U_TOT_HVS_02",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0~6553.5V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0c20",
      "modbus_key": "battery_subsystem_voltage",
      "modbus_description": "Battery Subsystem Voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF43",
      "can_message": "S2A_SUMDATA18__03",
      "can_signal": "BAT_U_HVS_03",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0-6553.5 V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x0c38",
      "modbus_key": "sum_of_cell_voltage",
      "modbus_description": "Sum of cell voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF43",
      "can_message": "S2A_SUMDATA18__03",
      "can_signal": "BAT_U_TOT_HVS_03",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0~6553.5V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x1020",
      "modbus_key": "battery_subsystem_voltage",
      "modbus_description": "Battery Subsystem Voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF44",
      "can_message": "S2A_SUMDATA18__04",
      "can_signal": "BAT_U_HVS_04",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0-6553.5 V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x1038",
      "modbus_key": "sum_of_cell_voltage",
      "modbus_description": "Sum of cell voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF44",
      "can_message": "S2A_SUMDATA18__04",
      "can_signal": "BAT_U_TOT_HVS_04",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0~6553.5V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x1420",
      "modbus_key": "battery_subsystem_voltage",
      "modbus_description": "Battery Subsystem Voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF45",
      "can_message": "S2A_SUMDATA18__05",
      "can_signal": "BAT_U_HVS_05",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0-6553.5 V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x1438",
      "modbus_key": "sum_of_cell_voltage",
      "modbus_description": "Sum of cell voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF45",
      "can_message": "S2A_SUMDATA18__05",
      "can_signal": "BAT_U_TOT_HVS_05",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0~6553.5V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x1820",
      "modbus_key": "battery_subsystem_voltage",
      "modbus_description": "Battery Subsystem Voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF46",
      "can_message": "S2A_SUMDATA18__06",
      "can_signal": "BAT_U_HVS_06",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0-6553.5 V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x1838",
      "modbus_key": "sum_of_cell_voltage",
      "modbus_description": "Sum of cell voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF46",
      "can_message": "S2A_SUMDATA18__06",
      "can_signal": "BAT_U_TOT_HVS_06",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0~6553.5V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x1c20",
      "modbus_key": "battery_subsystem_voltage",
      "modbus_description": "Battery Subsystem Voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF47",
      "can_message": "S2A_SUMDATA18__07",
      "can_signal": "BAT_U_HVS_07",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0-6553.5 V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x1c38",
      "modbus_key": "sum_of_cell_voltage",
      "modbus_description": "Sum of cell voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF47",
      "can_message": "S2A_SUMDATA18__07",
      "can_signal": "BAT_U_TOT_HVS_07",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0~6553.5V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x2020",
      "modbus_key": "battery_subsystem_voltage",
      "modbus_description": "Battery Subsystem Voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF48",
      "can_message": "S2A_SUMDATA18__08",
      "can_signal": "BAT_U_HVS_08",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0-6553.5 V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x2038",
      "modbus_key": "sum_of_cell_voltage",
      "modbus_description": "Sum of cell voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF48",
      "can_message": "S2A_SUMDATA18__08",
      "can_signal": "BAT_U_TOT_HVS_08",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0~6553.5V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x2420",
      "modbus_key": "battery_subsystem_voltage",
      "modbus_description": "Battery Subsystem Voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF49",
      "can_message": "S2A_SUMDATA18__09",
      "can_signal": "BAT_U_HVS_09",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0-6553.5 V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x2438",
      "modbus_key": "sum_of_cell_voltage",
      "modbus_description": "Sum of cell voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF49",
      "can_message": "S2A_SUMDATA18__09",
      "can_signal": "BAT_U_TOT_HVS_09",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0~6553.5V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x2820",
      "modbus_key": "battery_subsystem_voltage",
      "modbus_description": "Battery Subsystem Voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF4A",
      "can_message": "S2A_SUMDATA18__10",
      "can_signal": "BAT_U_HVS_10",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0-6553.5 V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x2838",
      "modbus_key": "sum_of_cell_voltage",
      "modbus_description": "Sum of cell voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF4A",
      "can_message": "S2A_SUMDATA18__10",
      "can_signal": "BAT_U_TOT_HVS_10",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0~6553.5V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x2c20",
      "modbus_key": "battery_subsystem_voltage",
      "modbus_description": "Battery Subsystem Voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF4B",
      "can_message": "S2A_SUMDATA18__11",
      "can_signal": "BAT_U_HVS_11",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0-6553.5 V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x2c38",
      "modbus_key": "sum_of_cell_voltage",
      "modbus_description": "Sum of cell voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF4B",
      "can_message": "S2A_SUMDATA18__11",
      "can_signal": "BAT_U_TOT_HVS_11",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0~6553.5V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x3020",
      "modbus_key": "battery_subsystem_voltage",
      "modbus_description": "Battery Subsystem Voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF4C",
      "can_message": "S2A_SUMDATA18__12",
      "can_signal": "BAT_U_HVS_12",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0-6553.5 V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x3038",
      "modbus_key": "sum_of_cell_voltage",
      "modbus_description": "Sum of cell voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF4C",
      "can_message": "S2A_SUMDATA18__12",
      "can_signal": "BAT_U_TOT_HVS_12",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0~6553.5V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x3420",
      "modbus_key": "battery_subsystem_voltage",
      "modbus_description": "Battery Subsystem Voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF4D",
      "can_message": "S2A_SUMDATA18__13",
      "can_signal": "BAT_U_HVS_13",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0-6553.5 V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x3438",
      "modbus_key": "sum_of_cell_voltage",
      "modbus_description": "Sum of cell voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF4D",
      "can_message": "S2A_SUMDATA18__13",
      "can_signal": "BAT_U_TOT_HVS_13",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0~6553.5V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x3820",
      "modbus_key": "battery_subsystem_voltage",
      "modbus_description": "Battery Subsystem Voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF4E",
      "can_message": "S2A_SUMDATA18__14",
      "can_signal": "BAT_U_HVS_14",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0-6553.5 V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x3838",
      "modbus_key": "sum_of_cell_voltage",
      "modbus_description": "Sum of cell voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF4E",
      "can_message": "S2A_SUMDATA18__14",
      "can_signal": "BAT_U_TOT_HVS_14",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0~6553.5V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x3c20",
      "modbus_key": "battery_subsystem_voltage",
      "modbus_description": "Battery Subsystem Voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF4F",
      "can_message": "S2A_SUMDATA18__15",
      "can_signal": "BAT_U_HVS_15",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0-6553.5 V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x3c38",
      "modbus_key": "sum_of_cell_voltage",
      "modbus_description": "Sum of cell voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF4F",
      "can_message": "S2A_SUMDATA18__15",
      "can_signal": "BAT_U_TOT_HVS_15",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0~6553.5V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x4020",
      "modbus_key": "battery_subsystem_voltage",
      "modbus_description": "Battery Subsystem Voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF50",
      "can_message": "S2A_SUMDATA18__16",
      "can_signal": "BAT_U_HVS_16",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0-6553.5 V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x4038",
      "modbus_key": "sum_of_cell_voltage",
      "modbus_description": "Sum of cell voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF50",
      "can_message": "S2A_SUMDATA18__16",
      "can_signal": "BAT_U_TOT_HVS_16",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0~6553.5V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x4420",
      "modbus_key": "battery_subsystem_voltage",
      "modbus_description": "Battery Subsystem Voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF51",
      "can_message": "S2A_SUMDATA18__17",
      "can_signal": "BAT_U_HVS_17",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0-6553.5 V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x4438",
      "modbus_key": "sum_of_cell_voltage",
      "modbus_description": "Sum of cell voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF51",
      "can_message": "S2A_SUMDATA18__17",
      "can_signal": "BAT_U_TOT_HVS_17",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0~6553.5V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x4820",
      "modbus_key": "battery_subsystem_voltage",
      "modbus_description": "Battery Subsystem Voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF52",
      "can_message": "S2A_SUMDATA18__18",
      "can_signal": "BAT_U_HVS_18",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0-6553.5 V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x4838",
      "modbus_key": "sum_of_cell_voltage",
      "modbus_description": "Sum of cell voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF52",
      "can_message": "S2A_SUMDATA18__18",
      "can_signal": "BAT_U_TOT_HVS_18",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0~6553.5V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x4c20",
      "modbus_key": "battery_subsystem_voltage",
      "modbus_description": "Battery Subsystem Voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF53",
      "can_message": "S2A_SUMDATA18__19",
      "can_signal": "BAT_U_HVS_19",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0-6553.5 V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x4c38",
      "modbus_key": "sum_of_cell_voltage",
      "modbus_description": "Sum of cell voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF53",
      "can_message": "S2A_SUMDATA18__19",
      "can_signal": "BAT_U_TOT_HVS_19",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0~6553.5V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x5020",
      "modbus_key": "battery_subsystem_voltage",
      "modbus_description": "Battery Subsystem Voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF54",
      "can_message": "S2A_SUMDATA18__20",
      "can_signal": "BAT_U_HVS_20",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0-6553.5 V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x5038",
      "modbus_key": "sum_of_cell_voltage",
      "modbus_description": "Sum of cell voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF54",
      "can_message": "S2A_SUMDATA18__20",
      "can_signal": "BAT_U_TOT_HVS_20",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0~6553.5V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x5420",
      "modbus_key": "battery_subsystem_voltage",
      "modbus_description": "Battery Subsystem Voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF55",
      "can_message": "S2A_SUMDATA18__21",
      "can_signal": "BAT_U_HVS_21",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0-6553.5 V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x5438",
      "modbus_key": "sum_of_cell_voltage",
      "modbus_description": "Sum of cell voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF55",
      "can_message": "S2A_SUMDATA18__21",
      "can_signal": "BAT_U_TOT_HVS_21",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0~6553.5V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x5820",
      "modbus_key": "battery_subsystem_voltage",
      "modbus_description": "Battery Subsystem Voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF56",
      "can_message": "S2A_SUMDATA18__22",
      "can_signal": "BAT_U_HVS_22",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0-6553.5 V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x5838",
      "modbus_key": "sum_of_cell_voltage",
      "modbus_description": "Sum of cell voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF56",
      "can_message": "S2A_SUMDATA18__22",
      "can_signal": "BAT_U_TOT_HVS_22",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0~6553.5V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x5c20",
      "modbus_key": "battery_subsystem_voltage",
      "modbus_description": "Battery Subsystem Voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF57",
      "can_message": "S2A_SUMDATA18__23",
      "can_signal": "BAT_U_HVS_23",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0-6553.5 V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x5c38",
      "modbus_key": "sum_of_cell_voltage",
      "modbus_description": "Sum of cell voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF57",
      "can_message": "S2A_SUMDATA18__23",
      "can_signal": "BAT_U_TOT_HVS_23",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0~6553.5V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x6020",
      "modbus_key": "battery_subsystem_voltage",
      "modbus_description": "Battery Subsystem Voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF58",
      "can_message": "S2A_SUMDATA18__24",
      "can_signal": "BAT_U_HVS_24",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0-6553.5 V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x6038",
      "modbus_key": "sum_of_cell_voltage",
      "modbus_description": "Sum of cell voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF58",
      "can_message": "S2A_SUMDATA18__24",
      "can_signal": "BAT_U_TOT_HVS_24",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0~6553.5V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x6420",
      "modbus_key": "battery_subsystem_voltage",
      "modbus_description": "Battery Subsystem Voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF59",
      "can_message": "S2A_SUMDATA18__25",
      "can_signal": "BAT_U_HVS_25",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0-6553.5 V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x6438",
      "modbus_key": "sum_of_cell_voltage",
      "modbus_description": "Sum of cell voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF59",
      "can_message": "S2A_SUMDATA18__25",
      "can_signal": "BAT_U_TOT_HVS_25",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0~6553.5V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x6820",
      "modbus_key": "battery_subsystem_voltage",
      "modbus_description": "Battery Subsystem Voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF5A",
      "can_message": "S2A_SUMDATA18__26",
      "can_signal": "BAT_U_HVS_26",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0-6553.5 V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x6838",
      "modbus_key": "sum_of_cell_voltage",
      "modbus_description": "Sum of cell voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF5A",
      "can_message": "S2A_SUMDATA18__26",
      "can_signal": "BAT_U_TOT_HVS_26",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0~6553.5V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x6c20",
      "modbus_key": "battery_subsystem_voltage",
      "modbus_description": "Battery Subsystem Voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF5B",
      "can_message": "S2A_SUMDATA18__27",
      "can_signal": "BAT_U_HVS_27",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0-6553.5 V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x6c38",
      "modbus_key": "sum_of_cell_voltage",
      "modbus_description": "Sum of cell voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF5B",
      "can_message": "S2A_SUMDATA18__27",
      "can_signal": "BAT_U_TOT_HVS_27",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0~6553.5V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x7020",
      "modbus_key": "battery_subsystem_voltage",
      "modbus_description": "Battery Subsystem Voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF5C",
      "can_message": "S2A_SUMDATA18__28",
      "can_signal": "BAT_U_HVS_28",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0-6553.5 V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x7038",
      "modbus_key": "sum_of_cell_voltage",
      "modbus_description": "Sum of cell voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF5C",
      "can_message": "S2A_SUMDATA18__28",
      "can_signal": "BAT_U_TOT_HVS_28",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0~6553.5V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x7420",
      "modbus_key": "battery_subsystem_voltage",
      "modbus_description": "Battery Subsystem Voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF5D",
      "can_message": "S2A_SUMDATA18__29",
      "can_signal": "BAT_U_HVS_29",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0-6553.5 V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x7438",
      "modbus_key": "sum_of_cell_voltage",
      "modbus_description": "Sum of cell voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF5D",
      "can_message": "S2A_SUMDATA18__29",
      "can_signal": "BAT_U_TOT_HVS_29",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0~6553.5V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x7820",
      "modbus_key": "battery_subsystem_voltage",
      "modbus_description": "Battery Subsystem Voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF5E",
      "can_message": "S2A_SUMDATA18__30",
      "can_signal": "BAT_U_HVS_30",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0-6553.5 V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x7838",
      "modbus_key": "sum_of_cell_voltage",
      "modbus_description": "Sum of cell voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF5E",
      "can_message": "S2A_SUMDATA18__30",
      "can_signal": "BAT_U_TOT_HVS_30",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0~6553.5V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x7c20",
      "modbus_key": "battery_subsystem_voltage",
      "modbus_description": "Battery Subsystem Voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF5F",
      "can_message": "S2A_SUMDATA18__31",
      "can_signal": "BAT_U_HVS_31",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0-6553.5 V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x7c38",
      "modbus_key": "sum_of_cell_voltage",
      "modbus_description": "Sum of cell voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF5F",
      "can_message": "S2A_SUMDATA18__31",
      "can_signal": "BAT_U_TOT_HVS_31",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0~6553.5V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x8020",
      "modbus_key": "battery_subsystem_voltage",
      "modbus_description": "Battery Subsystem Voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF60",
      "can_message": "S2A_SUMDATA18__32",
      "can_signal": "BAT_U_HVS_32",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0-6553.5 V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x8038",
      "modbus_key": "sum_of_cell_voltage",
      "modbus_description": "Sum of cell voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF60",
      "can_message": "S2A_SUMDATA18__32",
      "can_signal": "BAT_U_TOT_HVS_32",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0~6553.5V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x8420",
      "modbus_key": "battery_subsystem_voltage",
      "modbus_description": "Battery Subsystem Voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF61",
      "can_message": "S2A_SUMDATA18__33",
      "can_signal": "BAT_U_HVS_33",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0-6553.5 V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x8438",
      "modbus_key": "sum_of_cell_voltage",
      "modbus_description": "Sum of cell voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF61",
      "can_message": "S2A_SUMDATA18__33",
      "can_signal": "BAT_U_TOT_HVS_33",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0~6553.5V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x8820",
      "modbus_key": "battery_subsystem_voltage",
      "modbus_description": "Battery Subsystem Voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF62",
      "can_message": "S2A_SUMDATA18__34",
      "can_signal": "BAT_U_HVS_34",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0-6553.5 V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x8838",
      "modbus_key": "sum_of_cell_voltage",
      "modbus_description": "Sum of cell voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF62",
      "can_message": "S2A_SUMDATA18__34",
      "can_signal": "BAT_U_TOT_HVS_34",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0~6553.5V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x8c20",
      "modbus_key": "battery_subsystem_voltage",
      "modbus_description": "Battery Subsystem Voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF63",
      "can_message": "S2A_SUMDATA18__35",
      "can_signal": "BAT_U_HVS_35",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0-6553.5 V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x8c38",
      "modbus_key": "sum_of_cell_voltage",
      "modbus_description": "Sum of cell voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF63",
      "can_message": "S2A_SUMDATA18__35",
      "can_signal": "BAT_U_TOT_HVS_35",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0~6553.5V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x9020",
      "modbus_key": "battery_subsystem_voltage",
      "modbus_description": "Battery Subsystem Voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF64",
      "can_message": "S2A_SUMDATA18__36",
      "can_signal": "BAT_U_HVS_36",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0-6553.5 V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x9038",
      "modbus_key": "sum_of_cell_voltage",
      "modbus_description": "Sum of cell voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF64",
      "can_message": "S2A_SUMDATA18__36",
      "can_signal": "BAT_U_TOT_HVS_36",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0~6553.5V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x9420",
      "modbus_key": "battery_subsystem_voltage",
      "modbus_description": "Battery Subsystem Voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF65",
      "can_message": "S2A_SUMDATA18__37",
      "can_signal": "BAT_U_HVS_37",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0-6553.5 V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x9438",
      "modbus_key": "sum_of_cell_voltage",
      "modbus_description": "Sum of cell voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF65",
      "can_message": "S2A_SUMDATA18__37",
      "can_signal": "BAT_U_TOT_HVS_37",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0~6553.5V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x9820",
      "modbus_key": "battery_subsystem_voltage",
      "modbus_description": "Battery Subsystem Voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF66",
      "can_message": "S2A_SUMDATA18__38",
      "can_signal": "BAT_U_HVS_38",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0-6553.5 V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x9838",
      "modbus_key": "sum_of_cell_voltage",
      "modbus_description": "Sum of cell voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF66",
      "can_message": "S2A_SUMDATA18__38",
      "can_signal": "BAT_U_TOT_HVS_38",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0~6553.5V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x9c20",
      "modbus_key": "battery_subsystem_voltage",
      "modbus_description": "Battery Subsystem Voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF67",
      "can_message": "S2A_SUMDATA18__39",
      "can_signal": "BAT_U_HVS_39",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0-6553.5 V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0x9c38",
      "modbus_key": "sum_of_cell_voltage",
      "modbus_description": "Sum of cell voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF67",
      "can_message": "S2A_SUMDATA18__39",
      "can_signal": "BAT_U_TOT_HVS_39",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0~6553.5V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0xa020",
      "modbus_key": "battery_subsystem_voltage",
      "modbus_description": "Battery Subsystem Voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF68",
      "can_message": "S2A_SUMDATA18__40",
      "can_signal": "BAT_U_HVS_40",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0-6553.5 V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0xa038",
      "modbus_key": "sum_of_cell_voltage",
      "modbus_description": "Sum of cell voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF68",
      "can_message": "S2A_SUMDATA18__40",
      "can_signal": "BAT_U_TOT_HVS_40",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0~6553.5V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0xa420",
      "modbus_key": "battery_subsystem_voltage",
      "modbus_description": "Battery Subsystem Voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF69",
      "can_message": "S2A_SUMDATA18__41",
      "can_signal": "BAT_U_HVS_41",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0-6553.5 V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0xa438",
      "modbus_key": "sum_of_cell_voltage",
      "modbus_description": "Sum of cell voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF69",
      "can_message": "S2A_SUMDATA18__41",
      "can_signal": "BAT_U_TOT_HVS_41",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0~6553.5V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0xa820",
      "modbus_key": "battery_subsystem_voltage",
      "modbus_description": "Battery Subsystem Voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF6A",
      "can_message": "S2A_SUMDATA18__42",
      "can_signal": "BAT_U_HVS_42",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0-6553.5 V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0xa838",
      "modbus_key": "sum_of_cell_voltage",
      "modbus_description": "Sum of cell voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF6A",
      "can_message": "S2A_SUMDATA18__42",
      "can_signal": "BAT_U_TOT_HVS_42",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0~6553.5V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0xac20",
      "modbus_key": "battery_subsystem_voltage",
      "modbus_description": "Battery Subsystem Voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF6B",
      "can_message": "S2A_SUMDATA18__43",
      "can_signal": "BAT_U_HVS_43",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0-6553.5 V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0xac38",
      "modbus_key": "sum_of_cell_voltage",
      "modbus_description": "Sum of cell voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF6B",
      "can_message": "S2A_SUMDATA18__43",
      "can_signal": "BAT_U_TOT_HVS_43",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0~6553.5V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0xb020",
      "modbus_key": "battery_subsystem_voltage",
      "modbus_description": "Battery Subsystem Voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF6C",
      "can_message": "S2A_SUMDATA18__44",
      "can_signal": "BAT_U_HVS_44",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0-6553.5 V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0xb038",
      "modbus_key": "sum_of_cell_voltage",
      "modbus_description": "Sum of cell voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF6C",
      "can_message": "S2A_SUMDATA18__44",
      "can_signal": "BAT_U_TOT_HVS_44",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0~6553.5V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0xb420",
      "modbus_key": "battery_subsystem_voltage",
      "modbus_description": "Battery Subsystem Voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF6D",
      "can_message": "S2A_SUMDATA18__45",
      "can_signal": "BAT_U_HVS_45",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0-6553.5 V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0xb438",
      "modbus_key": "sum_of_cell_voltage",
      "modbus_description": "Sum of cell voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF6D",
      "can_message": "S2A_SUMDATA18__45",
      "can_signal": "BAT_U_TOT_HVS_45",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0~6553.5V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0xb820",
      "modbus_key": "battery_subsystem_voltage",
      "modbus_description": "Battery Subsystem Voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF6E",
      "can_message": "S2A_SUMDATA18__46",
      "can_signal": "BAT_U_HVS_46",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0-6553.5 V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0xb838",
      "modbus_key": "sum_of_cell_voltage",
      "modbus_description": "Sum of cell voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF6E",
      "can_message": "S2A_SUMDATA18__46",
      "can_signal": "BAT_U_TOT_HVS_46",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0~6553.5V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0xbc20",
      "modbus_key": "battery_subsystem_voltage",
      "modbus_description": "Battery Subsystem Voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF6F",
      "can_message": "S2A_SUMDATA18__47",
      "can_signal": "BAT_U_HVS_47",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0-6553.5 V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0xbc38",
      "modbus_key": "sum_of_cell_voltage",
      "modbus_description": "Sum of cell voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF6F",
      "can_message": "S2A_SUMDATA18__47",
      "can_signal": "BAT_U_TOT_HVS_47",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0~6553.5V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0xc020",
      "modbus_key": "battery_subsystem_voltage",
      "modbus_description": "Battery Subsystem Voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF70",
      "can_message": "S2A_SUMDATA18__48",
      "can_signal": "BAT_U_HVS_48",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0-6553.5 V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0xc038",
      "modbus_key": "sum_of_cell_voltage",
      "modbus_description": "Sum of cell voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF70",
      "can_message": "S2A_SUMDATA18__48",
      "can_signal": "BAT_U_TOT_HVS_48",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0~6553.5V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0xc420",
      "modbus_key": "battery_subsystem_voltage",
      "modbus_description": "Battery Subsystem Voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF71",
      "can_message": "S2A_SUMDATA18__49",
      "can_signal": "BAT_U_HVS_49",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0-6553.5 V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0xc438",
      "modbus_key": "sum_of_cell_voltage",
      "modbus_description": "Sum of cell voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF71",
      "can_message": "S2A_SUMDATA18__49",
      "can_signal": "BAT_U_TOT_HVS_49",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0~6553.5V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0xc820",
      "modbus_key": "battery_subsystem_voltage",
      "modbus_description": "Battery Subsystem Voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF72",
      "can_message": "S2A_SUMDATA18__50",
      "can_signal": "BAT_U_HVS_50",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0-6553.5 V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0xc838",
      "modbus_key": "sum_of_cell_voltage",
      "modbus_description": "Sum of cell voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF72",
      "can_message": "S2A_SUMDATA18__50",
      "can_signal": "BAT_U_TOT_HVS_50",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0~6553.5V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0xcc20",
      "modbus_key": "battery_subsystem_voltage",
      "modbus_description": "Battery Subsystem Voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF73",
      "can_message": "S2A_SUMDATA18__51",
      "can_signal": "BAT_U_HVS_51",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0-6553.5 V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0xcc38",
      "modbus_key": "sum_of_cell_voltage",
      "modbus_description": "Sum of cell voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF73",
      "can_message": "S2A_SUMDATA18__51",
      "can_signal": "BAT_U_TOT_HVS_51",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0~6553.5V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0xd020",
      "modbus_key": "battery_subsystem_voltage",
      "modbus_description": "Battery Subsystem Voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF74",
      "can_message": "S2A_SUMDATA18__52",
      "can_signal": "BAT_U_HVS_52",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0-6553.5 V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0xd038",
      "modbus_key": "sum_of_cell_voltage",
      "modbus_description": "Sum of cell voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF74",
      "can_message": "S2A_SUMDATA18__52",
      "can_signal": "BAT_U_TOT_HVS_52",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0~6553.5V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0xd420",
      "modbus_key": "battery_subsystem_voltage",
      "modbus_description": "Battery Subsystem Voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF75",
      "can_message": "S2A_SUMDATA18__53",
      "can_signal": "BAT_U_HVS_53",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0-6553.5 V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0xd438",
      "modbus_key": "sum_of_cell_voltage",
      "modbus_description": "Sum of cell voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF75",
      "can_message": "S2A_SUMDATA18__53",
      "can_signal": "BAT_U_TOT_HVS_53",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0~6553.5V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0xd820",
      "modbus_key": "battery_subsystem_voltage",
      "modbus_description": "Battery Subsystem Voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF76",
      "can_message": "S2A_SUMDATA18__54",
      "can_signal": "BAT_U_HVS_54",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0-6553.5 V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0xd838",
      "modbus_key": "sum_of_cell_voltage",
      "modbus_description": "Sum of cell voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF76",
      "can_message": "S2A_SUMDATA18__54",
      "can_signal": "BAT_U_TOT_HVS_54",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0~6553.5V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0xdc20",
      "modbus_key": "battery_subsystem_voltage",
      "modbus_description": "Battery Subsystem Voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF77",
      "can_message": "S2A_SUMDATA18__55",
      "can_signal": "BAT_U_HVS_55",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0-6553.5 V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0xdc38",
      "modbus_key": "sum_of_cell_voltage",
      "modbus_description": "Sum of cell voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF77",
      "can_message": "S2A_SUMDATA18__55",
      "can_signal": "BAT_U_TOT_HVS_55",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0~6553.5V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0xe020",
      "modbus_key": "battery_subsystem_voltage",
      "modbus_description": "Battery Subsystem Voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF78",
      "can_message": "S2A_SUMDATA18__56",
      "can_signal": "BAT_U_HVS_56",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0-6553.5 V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0xe038",
      "modbus_key": "sum_of_cell_voltage",
      "modbus_description": "Sum of cell voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF78",
      "can_message": "S2A_SUMDATA18__56",
      "can_signal": "BAT_U_TOT_HVS_56",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0~6553.5V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0xe420",
      "modbus_key": "battery_subsystem_voltage",
      "modbus_description": "Battery Subsystem Voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF79",
      "can_message": "S2A_SUMDATA18__57",
      "can_signal": "BAT_U_HVS_57",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0-6553.5 V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0xe438",
      "modbus_key": "sum_of_cell_voltage",
      "modbus_description": "Sum of cell voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF79",
      "can_message": "S2A_SUMDATA18__57",
      "can_signal": "BAT_U_TOT_HVS_57",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0~6553.5V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0xe820",
      "modbus_key": "battery_subsystem_voltage",
      "modbus_description": "Battery Subsystem Voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF7A",
      "can_message": "S2A_SUMDATA18__58",
      "can_signal": "BAT_U_HVS_58",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0-6553.5 V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0xe838",
      "modbus_key": "sum_of_cell_voltage",
      "modbus_description": "Sum of cell voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF7A",
      "can_message": "S2A_SUMDATA18__58",
      "can_signal": "BAT_U_TOT_HVS_58",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0~6553.5V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0xec20",
      "modbus_key": "battery_subsystem_voltage",
      "modbus_description": "Battery Subsystem Voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF7B",
      "can_message": "S2A_SUMDATA18__59",
      "can_signal": "BAT_U_HVS_59",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0-6553.5 V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0xec38",
      "modbus_key": "sum_of_cell_voltage",
      "modbus_description": "Sum of cell voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF7B",
      "can_message": "S2A_SUMDATA18__59",
      "can_signal": "BAT_U_TOT_HVS_59",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0~6553.5V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0xf020",
      "modbus_key": "battery_subsystem_voltage",
      "modbus_description": "Battery Subsystem Voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF7C",
      "can_message": "S2A_SUMDATA18__60",
      "can_signal": "BAT_U_HVS_60",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0-6553.5 V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0xf038",
      "modbus_key": "sum_of_cell_voltage",
      "modbus_description": "Sum of cell voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF7C",
      "can_message": "S2A_SUMDATA18__60",
      "can_signal": "BAT_U_TOT_HVS_60",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0~6553.5V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0xf420",
      "modbus_key": "battery_subsystem_voltage",
      "modbus_description": "Battery Subsystem Voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF7D",
      "can_message": "S2A_SUMDATA18__61",
      "can_signal": "BAT_U_HVS_61",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0-6553.5 V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0xf438",
      "modbus_key": "sum_of_cell_voltage",
      "modbus_description": "Sum of cell voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF7D",
      "can_message": "S2A_SUMDATA18__61",
      "can_signal": "BAT_U_TOT_HVS_61",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0~6553.5V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0xf820",
      "modbus_key": "battery_subsystem_voltage",
      "modbus_description": "Battery Subsystem Voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF7E",
      "can_message": "S2A_SUMDATA18__62",
      "can_signal": "BAT_U_HVS_62",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0-6553.5 V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0xf838",
      "modbus_key": "sum_of_cell_voltage",
      "modbus_description": "Sum of cell voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF7E",
      "can_message": "S2A_SUMDATA18__62",
      "can_signal": "BAT_U_TOT_HVS_62",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0~6553.5V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0xfc20",
      "modbus_key": "battery_subsystem_voltage",
      "modbus_description": "Battery Subsystem Voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF7F",
      "can_message": "S2A_SUMDATA18__63",
      "can_signal": "BAT_U_HVS_63",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0-6553.5 V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    },
    {
      "direction": "CAN_TO_MODBUS",
      "modbus_address": "0xfc38",
      "modbus_key": "sum_of_cell_voltage",
      "modbus_description": "Sum of cell voltage",
      "modbus_scale": 0.1,
      "modbus_offset": 0.0,
      "can_id": "0x0B18FF7F",
      "can_message": "S2A_SUMDATA18__63",
      "can_signal": "BAT_U_TOT_HVS_63",
      "can_scale": 0.1,
      "can_offset": 0.0,
      "confidence": "high",
      "note": "Generated from CATL V22 DBC signal suffix and V22 SBMUn 0x400 block rule.",
      "modbus_actual_span": "0~6553.5V",
      "modbus_access": "R",
      "modbus_section": "sbmu_summary_messages"
    }
  ]
}